# What Should Be Resolved Before a Busway Tap-Off Change?

Field Answers · Power & Electrical

Questions to resolve before adding or moving a busway tap-off for a rack expansion: capacity, compatibility, work authorization, load impact, and records.

2 min read Power & Electrical Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/busway-tap-off-change.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/busway-tap-off-change.html#why)
3. [What to check](https://datacentertraining.us/answers/busway-tap-off-change.html#check)
4. [Example from the field](https://datacentertraining.us/answers/busway-tap-off-change.html#example)
5. [Related training](https://datacentertraining.us/answers/busway-tap-off-change.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/busway-tap-off-change.html#faq)
7. [Sources](https://datacentertraining.us/answers/busway-tap-off-change.html#sources)
8. [Related questions](https://datacentertraining.us/answers/busway-tap-off-change.html#related)

[**Test yourself**Take the Power & Electrical quiz.](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

**Short answer:** A busway tap-off change should be reviewed for approved capacity, equipment compatibility, work authorization, load impact, and documentation before a qualified team performs the work.

## Why it matters

A small physical change can affect downstream protection, available capacity, and the accuracy of the facility's power records.

## What to check

- Confirm the exact busway and tap-off rating from approved records
- Review work authorization and isolation needs
- Coordinate load and change timing
- Update labeling and as-built records

## Example from the field

A new rack row is planned under an existing busway. The project engineer validates the tap-off design with the electrical authority before procurement.

## Related training

The course on this site that covers this topic most directly is [Power Distribution Systems Fundamentals](https://datacentertraining.us/courses/power-distribution-systems-fundamentals.html), part of the Power & Electrical Systems track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Power Distribution Systems Fundamentals](https://datacentertraining.us/courses/power-distribution-systems-fundamentals.html)

Power & Electrical · Modular Specialization

Core power distribution theory behind PDUs, panels, and branch circuits.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=power-distribution-systems-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=power-distribution-systems-fundamentals)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Does a spare tap-off position mean spare electrical capacity?

No. Physical availability does not prove that upstream or downstream capacity and protection are adequate.

## Sources

- NFPA, [NFPA 70, National Electrical Code](https://www.nfpa.org/codes-and-standards/nfpa-70-standard-development/70).
- NFPA, [NFPA 70E, Standard for Electrical Safety in the Workplace](https://www.nfpa.org/codes-and-standards/nfpa-70e-standard-development/70e).
- OSHA, [29 CFR 1910.147, The control of hazardous energy (lockout/tagout)](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147).

## Related questions

[Answer](https://datacentertraining.us/answers/electrical-panel-schedule.html)

### Why Should Facilities Teams Reconcile Electrical Panel Schedules?

A panel schedule is useful only when it matches verified field conditions and the current approved drawing…

Read the answer →

[Answer](https://datacentertraining.us/answers/temporary-power-data-center.html)

### What Should Be Coordinated Before Temporary Power Is Used in a Data Center?

Temporary power near critical loads requires an approved plan that defines source, routing, capacity…

Read the answer →

[Answer](https://datacentertraining.us/answers/ups-operating-mode-change.html)

### How Should a Data Center Control UPS Operating Mode Changes?

A UPS mode change should be treated as a controlled operational change with an authorized owner, understood…

Read the answer →

[Answer](https://datacentertraining.us/answers/phase-imbalance-critical-load.html)

### What Should Data Center Teams Trend for Phase Imbalance?

Phase loading should be interpreted against equipment design limits, measurement context, and the facility's…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/data-center-white-space-zoning-what-facility-managers-should-verify-before-a-new-rack-row-goes-live.html)

### Data Center White-Space Zoning: What Facility Managers Should Verify Before a New Rack Row Goes Live

Before a new rack row goes live, can the facility team prove that the white-space layout supports the intended…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-power.html)

### Data Center Power Systems

The Knowledge Center guide for the Power & Electrical track.

Read the guide →

[See every Power & Electrical answer →](https://datacentertraining.us/answers/#power)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Electrical Safety Training](https://datacentertraining.us/training/data-center-electrical-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/busway-tap-off-change.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
