# How Can Cable Trays Obstruct Data Center Airflow?

Field Answers · Cooling & Facilities Efficiency

How cable trays and later installations can block intended airflow paths in a data center, and what a cooling review should check before the change.

2 min read Cooling & Facilities Efficiency Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html#why)
3. [What to check](https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html#check)
4. [Example from the field](https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html#example)
5. [Related training](https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html#faq)
7. [Sources](https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html#sources)
8. [Related questions](https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html#related)

[**Test yourself**Take the Cooling quiz.](https://datacentertraining.us/quizzes/cooling-quiz.html)

**Short answer:** Cable trays and later installations should be checked for unintended obstruction of intended airflow paths, with any change reviewed against the facility's design and safety requirements.

## Why it matters

An airflow path altered by a later project can create localized hot spots that average room readings fail to show.

## What to check

- Review rack inlet and return-air paths
- Compare current layout with approved drawings
- Check impact on containment and sensors
- Coordinate corrective work with electrical and facilities owners

## Example from the field

A new overhead tray crosses a planned return path. The project team reviews thermal implications and cable access before approving the route.

## Related training

The course on this site that covers this topic most directly is [Data Center Design Fundamentals](https://datacentertraining.us/courses/data-center-design-fundamentals.html), part of the Design, Planning & Commissioning track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Data Center Design Fundamentals](https://datacentertraining.us/courses/data-center-design-fundamentals.html)

Design & Planning · Comprehensive Program · ANSI/TIA-942

Design data center facilities that scale — from site selection to redundancy strategy.

8 hrs

$312.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-design-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-design-fundamentals)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Can a room-average temperature show whether airflow is blocked at one rack?

No. Local inlet measurements and airflow-path review may reveal conditions the average hides.

## Sources

- U.S. Department of Energy, FEMP, [Best Practices Guide for Energy-Efficient Data Center Design](https://www.energy.gov/cmei/femp/articles/best-practices-guide-energy-efficient-data-center-design).
- Lawrence Berkeley National Laboratory, [Center of Expertise for Energy Efficiency in Data Centers](https://datacenters.lbl.gov/).
- TIA, [ANSI/TIA-942, Telecommunications Infrastructure Standard for Data Centers](https://tiaonline.org/standard/tia-942/).

## Related questions

[Answer](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html)

### How Do You Assess Remaining Airflow After a Fan Wall Failure?

After a fan-wall failure, teams should verify the remaining capacity and control response from approved…

Read the answer →

[Answer](https://datacentertraining.us/answers/thermal-mapping-rack-density.html)

### What Should You Measure in Thermal Mapping After Rack Density Changes?

Thermal mapping after density changes should focus on representative rack inlets, operating states, and known…

Read the answer →

[Answer](https://datacentertraining.us/answers/cooling-valve-fail-position.html)

### Should a Data Center Cooling Valve Fail Open or Fail Closed?

A control valve's fail position should be understood as part of the system sequence and risk analysis; the…

Read the answer →

[Answer](https://datacentertraining.us/answers/containment-door-seal-gaps.html)

### Do Small Gaps in Aisle Containment Door Seals Matter?

Containment gaps should be assessed for airflow impact, location, and the facility's intended pressure and…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/fiber-optic-pathway-readiness-what-data-center-facility-teams-should-verify-before-a-new-hall-goes-live.html)

### Fiber Optic Pathway Readiness: What Data Center Facility Teams Should Verify Before a New Hall Goes Live

A new data hall can have energized racks, commissioned cooling, and a functioning monitoring platform while…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-cooling.html)

### How Data Center Cooling Works

The Knowledge Center guide for the Cooling & Facilities Efficiency track.

Read the guide →

[See every Cooling & Facilities Efficiency answer →](https://datacentertraining.us/answers/#cooling)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Refrigeration Safety Training](https://datacentertraining.us/training/refrigeration-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/cable-tray-airflow-obstruction.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
