# Is Switching Off Equipment Enough to Make Capacitors Safe?

Field Answers · Power & Electrical

Why capacitors can hold hazardous stored energy after equipment is switched off, and how isolation, waiting, testing, and verification belong in service plans.

2 min read Power & Electrical Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html#why)
3. [What to check](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html#check)
4. [Example from the field](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html#example)
5. [Related training](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html#faq)
7. [Sources](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html#sources)
8. [Related questions](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html#related)

[**Test yourself**Take the Power & Electrical quiz.](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

**Short answer:** Capacitors can retain hazardous energy after equipment is switched off; service planning must follow equipment-specific isolation, waiting, testing, and verification procedures.

## Why it matters

Assuming that off means de-energized can lead to shock or arc hazards during maintenance.

## What to check

- Identify stored-energy sources in the equipment documentation
- Use the approved energy-control procedure
- Require qualified verification before exposure
- Keep unauthorized personnel outside the work area

## Example from the field

A maintenance scope includes a power conversion assembly. The work planner identifies capacitor energy in the equipment documentation and confirms the required controls with the qualified lead.

## Related training

The course on this site that covers this topic most directly is [Data Center Electrical Safety Training](https://datacentertraining.us/courses/data-center-electrical-safety.html), part of the Power & Electrical Systems track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Data Center Electrical Safety Training](https://datacentertraining.us/courses/data-center-electrical-safety.html)

Power & Electrical · Modular Specialization

Foundational electrical safety practices for anyone working around data center power systems.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-electrical-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-electrical-safety)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Is switching off equipment enough to make capacitors safe?

No. Stored energy and verification requirements depend on the equipment and approved procedure.

## Sources

- OSHA, [29 CFR 1910.147, The control of hazardous energy (lockout/tagout)](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147).
- OSHA, [29 CFR 1910.333, Selection and use of work practices](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.333).
- NFPA, [NFPA 70E, Standard for Electrical Safety in the Workplace](https://www.nfpa.org/codes-and-standards/nfpa-70e-standard-development/70e).

## Related questions

[Answer](https://datacentertraining.us/answers/electrical-work-boundary-briefing.html)

### What Do Non-Electricians Need to Hear in an Electrical Work Boundary Briefing?

A boundary briefing tells affected staff where work is occurring, who controls the area, what restrictions…

Read the answer →

[Answer](https://datacentertraining.us/answers/temporary-power-data-center.html)

### What Should Be Coordinated Before Temporary Power Is Used in a Data Center?

Temporary power near critical loads requires an approved plan that defines source, routing, capacity…

Read the answer →

[Answer](https://datacentertraining.us/answers/electrical-room-housekeeping.html)

### What Does Good Electrical Room Housekeeping Look Like?

Electrical-room housekeeping means keeping access, work areas, equipment identification, and emergency routes…

Read the answer →

[Answer](https://datacentertraining.us/answers/breaker-trip-history-investigation.html)

### How Should Repeated Breaker Trips Be Investigated?

Repeated breaker trips should be treated as evidence to investigate, not as a nuisance to reset; preserve…

Read the answer →

[Answer](https://datacentertraining.us/answers/utility-power-restoration.html)

### How Should a Data Center Coordinate the Return to Utility Power?

Utility restoration is a controlled transition that requires source confirmation, clear command authority…

Read the answer →

[Guide](https://datacentertraining.us/learn/data-center-power.html)

### Data Center Power Systems

The Knowledge Center guide for the Power & Electrical track.

Read the guide →

[See every Power & Electrical answer →](https://datacentertraining.us/answers/#power)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Electrical Safety Training](https://datacentertraining.us/training/data-center-electrical-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
