# How Should Teams Use CRAH Filter Differential Pressure?

Field Answers · Cooling & Facilities Efficiency

How to read CRAH filter differential pressure with manufacturer criteria, airflow conditions, and sensor reliability to decide when filters need service.

2 min read Cooling & Facilities Efficiency Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/crah-filter-differential-pressure.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/crah-filter-differential-pressure.html#why)
3. [What to check](https://datacentertraining.us/answers/crah-filter-differential-pressure.html#check)
4. [Example from the field](https://datacentertraining.us/answers/crah-filter-differential-pressure.html#example)
5. [Related training](https://datacentertraining.us/answers/crah-filter-differential-pressure.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/crah-filter-differential-pressure.html#faq)
7. [Sources](https://datacentertraining.us/answers/crah-filter-differential-pressure.html#sources)
8. [Related questions](https://datacentertraining.us/answers/crah-filter-differential-pressure.html#related)

[**Test yourself**Take the Cooling quiz.](https://datacentertraining.us/quizzes/cooling-quiz.html)

**Short answer:** Filter differential pressure can help indicate loading, but teams should compare it with the manufacturer's criteria, airflow conditions, sensor reliability, and the unit's maintenance history.

## Why it matters

Replacing filters based on one unexplained value can waste resources or leave an airflow issue unresolved.

## What to check

- Confirm sensor and filter identification
- Compare trend with airflow and alarm data
- Use approved replacement criteria
- Document filter change and post-maintenance response

## Example from the field

A pressure alarm occurs shortly after a filter replacement. The technician checks installation direction and sensor tubing before ordering another filter.

## Related training

The course on this site that covers this topic most directly is [HVAC Systems Troubleshooting Essentials](https://datacentertraining.us/courses/hvac-troubleshooting-essentials.html), part of the Cooling & Facilities Efficiency track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [HVAC Systems Troubleshooting Essentials](https://datacentertraining.us/courses/hvac-troubleshooting-essentials.html)

Cooling & Efficiency · Modular Specialization

Hands-on troubleshooting skills for CRAC/CRAH systems and common cooling failures.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=hvac-troubleshooting-essentials)
- [Add to Cart](https://datacentertraining.us/cart.html?add=hvac-troubleshooting-essentials)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Does high filter differential pressure always mean the filter must be replaced?

No. Confirm the measurement and use the equipment's approved criteria before deciding.

## Sources

- U.S. Department of Energy, FEMP, [Best Practices Guide for Energy-Efficient Data Center Design](https://www.energy.gov/cmei/femp/articles/best-practices-guide-energy-efficient-data-center-design).
- ASHRAE, [TC 9.9, Mission Critical Facilities, Data Centers, Technology Spaces and Electronic Equipment](https://tc0909.ashraetcs.org/).
- Lawrence Berkeley National Laboratory, [Center of Expertise for Energy Efficiency in Data Centers](https://datacenters.lbl.gov/).

## Related questions

[Answer](https://datacentertraining.us/answers/condensate-drain-alarm.html)

### What Is the First Response to a Cooling Unit Condensate Drain Alarm?

A condensate alarm should prompt teams to identify the affected unit, nearby leak risk, and cooling impact…

Read the answer →

[Answer](https://datacentertraining.us/answers/compressor-short-cycling.html)

### Which Trends Help Find the Cause of Compressor Short Cycling?

Short cycling is a symptom to investigate through operating history, load, control calls, alarm events, and…

Read the answer →

[Answer](https://datacentertraining.us/answers/cooling-pressure-alarm-sensor-fault.html)

### Is a Cooling Pressure Alarm a Sensor Fault or a Real Process Change?

A pressure alarm should be compared with related points, unit mode, and recent work before diagnosing a…

Read the answer →

[Answer](https://datacentertraining.us/answers/cooling-valve-fail-position.html)

### Should a Data Center Cooling Valve Fail Open or Fail Closed?

A control valve's fail position should be understood as part of the system sequence and risk analysis; the…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/crah-unit-maintenance-readiness-what-data-center-technicians-should-verify-before-service.html)

### CRAH Unit Maintenance Readiness: What Data Center Technicians Should Verify Before Service

Before a technician opens a panel, isolates a fan, changes a filter, or works on a CRAH unit, what should the…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-cooling.html)

### How Data Center Cooling Works

The Knowledge Center guide for the Cooling & Facilities Efficiency track.

Read the guide →

[See every Cooling & Facilities Efficiency answer →](https://datacentertraining.us/answers/#cooling)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Refrigeration Safety Training](https://datacentertraining.us/training/refrigeration-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/crah-filter-differential-pressure.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
