# What Should a Critical Equipment Submittal Review Check?

Field Answers · Design, Planning & Commissioning

What a critical equipment submittal review should check beyond capacity: design basis, operating limits, maintainability, controls, and documentation.

2 min read Design, Planning & Commissioning Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/critical-equipment-submittal-review.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/critical-equipment-submittal-review.html#why)
3. [What to check](https://datacentertraining.us/answers/critical-equipment-submittal-review.html#check)
4. [Example from the field](https://datacentertraining.us/answers/critical-equipment-submittal-review.html#example)
5. [Related training](https://datacentertraining.us/answers/critical-equipment-submittal-review.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/critical-equipment-submittal-review.html#faq)
7. [Sources](https://datacentertraining.us/answers/critical-equipment-submittal-review.html#sources)
8. [Related questions](https://datacentertraining.us/answers/critical-equipment-submittal-review.html#related)

[**Test yourself**Take the Tiers & Design quiz.](https://datacentertraining.us/quizzes/tiers-design-quiz.html)

**Short answer:** A submittal review should compare proposed equipment and interfaces with the design basis, operating limits, maintainability, controls, and documentation requirements before procurement.

## Why it matters

A late mismatch can cause costly redesign or create a system that operations cannot support as planned.

## What to check

- Check ratings and interface assumptions
- Review service clearances and replacement path
- Confirm alarms and control points
- Record deviations and approval conditions

## Example from the field

A proposed unit meets the headline capacity but requires more service clearance than the room provides. The reviewer identifies the conflict before release.

## Related training

The course on this site that covers this topic most directly is [Data Center Design Fundamentals](https://datacentertraining.us/courses/data-center-design-fundamentals.html), part of the Design, Planning & Commissioning track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Data Center Design Fundamentals](https://datacentertraining.us/courses/data-center-design-fundamentals.html)

Design & Planning · Comprehensive Program · ANSI/TIA-942

Design data center facilities that scale — from site selection to redundancy strategy.

8 hrs

$312.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-design-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-design-fundamentals)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Is matching the equipment capacity enough to approve a submittal?

No. Interfaces, serviceability, controls, and project requirements also need review.

## Sources

- Whole Building Design Guide (NIBS), [Building commissioning](https://www.wbdg.org/building-commissioning).
- TIA, [ANSI/TIA-942, Telecommunications Infrastructure Standard for Data Centers](https://tiaonline.org/standard/tia-942/).

## Related questions

[Answer](https://datacentertraining.us/answers/critical-space-adjacency-review.html)

### What Should Sit Next to a Data Hall?

A space adjacency review checks whether nearby rooms or routes introduce water, heat, fire, access, vibration…

Read the answer →

[Answer](https://datacentertraining.us/answers/electrical-drawing-revision-control.html)

### How Do You Keep Electrical Work from Using Stale Drawings?

Electrical work should use a controlled, current drawing set with a clear revision, owner, and change history…

Read the answer →

[Answer](https://datacentertraining.us/answers/warranty-service-documents.html)

### Which Warranty and Service Documents Should Facility Teams Track?

Warranty and service records should identify equipment, coverage dates, exclusions, response contacts…

Read the answer →

[Answer](https://datacentertraining.us/answers/control-sequence-diagrams.html)

### What Makes a Control Sequence Diagram Reviewable?

A sequence diagram should show initiating conditions, control actions, expected feedback, alarms, fallback…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/ansi-tia-942-design-review-what-data-center-facility-teams-should-verify-before-construction.html)

### ANSI/TIA-942 Design Review: What Data Center Facility Teams Should Verify Before Construction

Before a data center project moves from drawings into construction, who verifies that the design will be…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-commissioning.html)

### Data Center Commissioning

The Knowledge Center guide for the Design, Planning & Commissioning track.

Read the guide →

[See every Design, Planning & Commissioning answer →](https://datacentertraining.us/answers/#design)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Commissioning Training](https://datacentertraining.us/training/commissioning-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/critical-equipment-submittal-review.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
