# How Do You Keep Electrical Work from Using Stale Drawings?

Field Answers · Design, Planning & Commissioning

How revision control keeps electrical work on current drawings, why field markups need a path back into approved records, and who owns the drawing set.

2 min read Design, Planning & Commissioning Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/electrical-drawing-revision-control.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/electrical-drawing-revision-control.html#why)
3. [What to check](https://datacentertraining.us/answers/electrical-drawing-revision-control.html#check)
4. [Example from the field](https://datacentertraining.us/answers/electrical-drawing-revision-control.html#example)
5. [Related training](https://datacentertraining.us/answers/electrical-drawing-revision-control.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/electrical-drawing-revision-control.html#faq)
7. [Sources](https://datacentertraining.us/answers/electrical-drawing-revision-control.html#sources)
8. [Related questions](https://datacentertraining.us/answers/electrical-drawing-revision-control.html#related)

[**Test yourself**Take the Tiers & Design quiz.](https://datacentertraining.us/quizzes/tiers-design-quiz.html)

**Short answer:** Electrical work should use a controlled, current drawing set with a clear revision, owner, and change history; field markups need a defined path back into approved records.

## Why it matters

Stale drawings can misidentify sources and create unsafe assumptions during maintenance or future projects.

## What to check

- Verify revision before planning work
- Compare changes against field conditions
- Capture redlines with location and date
- Assign closeout owner for as-built updates

## Example from the field

A contractor arrives with a printed one-line from an earlier project phase. The project lead checks the current controlled set before the pre-task briefing.

## Related training

The course on this site that covers this topic most directly is [Data Center Design Fundamentals](https://datacentertraining.us/courses/data-center-design-fundamentals.html), part of the Design, Planning & Commissioning track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Data Center Design Fundamentals](https://datacentertraining.us/courses/data-center-design-fundamentals.html)

Design & Planning · Comprehensive Program · ANSI/TIA-942

Design data center facilities that scale — from site selection to redundancy strategy.

8 hrs

$312.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-design-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-design-fundamentals)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Are marked-up drawings automatically approved as as-builts?

No. Markups are evidence for updating records, but they require review and acceptance through document control.

## Sources

- NFPA, [NFPA 70E, Standard for Electrical Safety in the Workplace](https://www.nfpa.org/codes-and-standards/nfpa-70e-standard-development/70e).
- NFPA, [NFPA 70B, Standard for Electrical Equipment Maintenance](https://www.nfpa.org/codes-and-standards/nfpa-70b-standard-development/70b).
- OSHA, [29 CFR 1910.333, Selection and use of work practices](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.333).

## Related questions

[Answer](https://datacentertraining.us/answers/critical-space-adjacency-review.html)

### What Should Sit Next to a Data Hall?

A space adjacency review checks whether nearby rooms or routes introduce water, heat, fire, access, vibration…

Read the answer →

[Answer](https://datacentertraining.us/answers/critical-equipment-submittal-review.html)

### What Should a Critical Equipment Submittal Review Check?

A submittal review should compare proposed equipment and interfaces with the design basis, operating limits…

Read the answer →

[Answer](https://datacentertraining.us/answers/single-point-of-failure-register.html)

### What Belongs in a Single Point of Failure Register?

A single-point-of-failure register should identify the component or path, the load it affects, how failure is…

Read the answer →

[Answer](https://datacentertraining.us/answers/maintainability-design-review.html)

### How Do You Test Whether Redundancy Can Actually Be Maintained?

A maintainability review asks whether planned work can isolate the intended component while required loads…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/data-center-electrical-one-line-review-what-supervisors-should-verify-before-switching.html)

### Data Center Electrical One-Line Review: What Supervisors Should Verify Before Switching

Before a planned switching event, can the supervisor prove that the one-line diagram, the equipment in front…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-commissioning.html)

### Data Center Commissioning

The Knowledge Center guide for the Design, Planning & Commissioning track.

Read the guide →

[See every Design, Planning & Commissioning answer →](https://datacentertraining.us/answers/#design)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Commissioning Training](https://datacentertraining.us/training/commissioning-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/electrical-drawing-revision-control.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
