# How Do You Assess Remaining Airflow After a Fan Wall Failure?

Field Answers · Cooling & Facilities Efficiency

What to verify after a fan wall fan fails in a data center: remaining airflow capacity, control response, and whether redundancy is still sufficient.

2 min read Cooling & Facilities Efficiency Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html#why)
3. [What to check](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html#check)
4. [Example from the field](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html#example)
5. [Related training](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html#faq)
7. [Sources](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html#sources)
8. [Related questions](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html#related)

[**Test yourself**Take the Cooling quiz.](https://datacentertraining.us/quizzes/cooling-quiz.html)

**Short answer:** After a fan-wall failure, teams should verify the remaining capacity and control response from approved monitoring and operating procedures before assuming redundancy is sufficient.

## Why it matters

A failed fan can change airflow distribution even if the overall unit remains online.

## What to check

- Identify failed fan and affected section
- Review total airflow and differential indicators
- Check alarms and redundancy status
- Escalate if conditions approach site thresholds

## Example from the field

A fan alarm appears in a multi-fan unit. Operators monitor relevant trends and notify the mechanical lead while holding new rack load additions.

## Related training

The course on this site that covers this topic most directly is [Cooling Systems Design & Optimization](https://datacentertraining.us/courses/cooling-systems-design-optimization.html), part of the Cooling & Facilities Efficiency track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Cooling Systems Design & Optimization](https://datacentertraining.us/courses/cooling-systems-design-optimization.html)

Cooling & Efficiency · Comprehensive Program · PUE / ASHRAE Thermal Guidelines

Cut cooling costs and improve reliability with modern thermal management strategy.

8 hrs

$298.99

- [Enroll](https://datacentertraining.us/checkout.html?item=cooling-systems-design-optimization)
- [Add to Cart](https://datacentertraining.us/cart.html?add=cooling-systems-design-optimization)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Can a multi-fan unit always run safely with one fan offline?

Not automatically. Capacity depends on design, loading, controls, and environmental conditions.

## Sources

- ASHRAE, [Thermal Guidelines for Data Processing Environments](https://www.ashrae.org/technical-resources/bookstore/thermal-guidelines-for-data-processing-environments).
- U.S. Department of Energy, FEMP, [Best Practices Guide for Energy-Efficient Data Center Design](https://www.energy.gov/cmei/femp/articles/best-practices-guide-energy-efficient-data-center-design).

## Related questions

[Answer](https://datacentertraining.us/answers/thermal-mapping-rack-density.html)

### What Should You Measure in Thermal Mapping After Rack Density Changes?

Thermal mapping after density changes should focus on representative rack inlets, operating states, and known…

Read the answer →

[Answer](https://datacentertraining.us/answers/containment-door-seal-gaps.html)

### Do Small Gaps in Aisle Containment Door Seals Matter?

Containment gaps should be assessed for airflow impact, location, and the facility's intended pressure and…

Read the answer →

[Answer](https://datacentertraining.us/answers/chilled-water-differential-pressure-trend.html)

### When Can You Trust a Chilled Water Differential Pressure Trend?

A differential-pressure trend is useful only when the sensor location, operating state, and control sequence…

Read the answer →

[Answer](https://datacentertraining.us/answers/perforated-floor-tiles.html)

### How Do You Match Perforated Floor Tiles to Rack Demand?

Floor tile selection should follow the cooling design and measured rack demand; tile placement and open area…

Read the answer →

[Answer](https://datacentertraining.us/answers/cooling-plant-staging.html)

### How Should a Cooling Plant Be Staged for Redundancy and Efficiency?

Plant staging should be evaluated against current load, equipment operating limits, redundancy requirements…

Read the answer →

[Guide](https://datacentertraining.us/learn/data-center-cooling.html)

### How Data Center Cooling Works

The Knowledge Center guide for the Cooling & Facilities Efficiency track.

Read the guide →

[See every Cooling & Facilities Efficiency answer →](https://datacentertraining.us/answers/#cooling)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Refrigeration Safety Training](https://datacentertraining.us/training/refrigeration-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
