# What Do Operators Need to Know About Generator Synchronization?

Field Answers · Power & Electrical

How generator synchronization and parallel operation work in a data center, which indications operators should understand, and who controls paralleling.

2 min read Power & Electrical Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html#why)
3. [What to check](https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html#check)
4. [Example from the field](https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html#example)
5. [Related training](https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html#faq)
7. [Sources](https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html#sources)
8. [Related questions](https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html#related)

[**Test yourself**Take the Power & Electrical quiz.](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

**Short answer:** Parallel generator operation depends on coordinated electrical conditions and approved control logic; operators should understand indications and roles without making unauthorized switching decisions.

## Why it matters

Poorly coordinated switching can stress equipment, interrupt loads, or expose workers to electrical hazards.

## What to check

- Identify who is authorized to parallel units
- Review the approved sequence and communication roles
- Confirm relevant alarms are resolved before the event
- Record the operation and any deviation

## Example from the field

A planned test requires two units to operate in parallel. The facility manager verifies the approved test plan and assigns one lead for command and one observer for status logging.

## Related training

The course on this site that covers this topic most directly is [Emergency/Standby Power Systems Fundamentals](https://datacentertraining.us/courses/emergency-standby-power-systems-fundamentals.html), part of the Power & Electrical Systems track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Emergency/Standby Power Systems Fundamentals](https://datacentertraining.us/courses/emergency-standby-power-systems-fundamentals.html)

Power & Electrical · Modular Specialization

Understand the standby power systems that carry a facility through a utility outage.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=emergency-standby-power-systems-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=emergency-standby-power-systems-fundamentals)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Who should control generator paralleling?

The site's designated qualified personnel should control it under the approved operating procedure and manufacturer instructions.

## Sources

- NFPA, [NFPA 110, Standard for Emergency and Standby Power Systems](https://www.nfpa.org/codes-and-standards/nfpa-110-standard-development/110).
- NFPA, [NFPA 70E, Standard for Electrical Safety in the Workplace](https://www.nfpa.org/codes-and-standards/nfpa-70e-standard-development/70e).
- OSHA, [29 CFR 1910.332, Electrical safety-related work practices: training](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.332).

## Related questions

[Answer](https://datacentertraining.us/answers/ats-alarm-failed-transfer.html)

### When Is an ATS Alarm a Failed Transfer?

Treat an ATS alarm as a possible failed or incomplete transfer until qualified staff confirm source status…

Read the answer →

[Answer](https://datacentertraining.us/answers/utility-power-restoration.html)

### How Should a Data Center Coordinate the Return to Utility Power?

Utility restoration is a controlled transition that requires source confirmation, clear command authority…

Read the answer →

[Answer](https://datacentertraining.us/answers/generator-jacket-water-heater-alarm.html)

### Does a Generator Jacket Water Heater Alarm Affect Standby Readiness?

A jacket-water heater alarm can indicate a condition that affects engine temperature and readiness, so teams…

Read the answer →

[Answer](https://datacentertraining.us/answers/electrical-room-housekeeping.html)

### What Does Good Electrical Room Housekeeping Look Like?

Electrical-room housekeeping means keeping access, work areas, equipment identification, and emergency routes…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/data-center-electrical-one-line-review-what-supervisors-should-verify-before-switching.html)

### Data Center Electrical One-Line Review: What Supervisors Should Verify Before Switching

Before a planned switching event, can the supervisor prove that the one-line diagram, the equipment in front…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-power.html)

### Data Center Power Systems

The Knowledge Center guide for the Power & Electrical track.

Read the guide →

[See every Power & Electrical answer →](https://datacentertraining.us/answers/#power)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Electrical Safety Training](https://datacentertraining.us/training/data-center-electrical-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/generator-synchronization-parallel-operation.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
