# How Do You Match Perforated Floor Tiles to Rack Demand?

Field Answers · Cooling & Facilities Efficiency

How to place and select perforated floor tiles to match supply air to rack demand, and why swapping tiles informally can make data center cooling worse.

2 min read Cooling & Facilities Efficiency Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/perforated-floor-tiles.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/perforated-floor-tiles.html#why)
3. [What to check](https://datacentertraining.us/answers/perforated-floor-tiles.html#check)
4. [Example from the field](https://datacentertraining.us/answers/perforated-floor-tiles.html#example)
5. [Related training](https://datacentertraining.us/answers/perforated-floor-tiles.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/perforated-floor-tiles.html#faq)
7. [Sources](https://datacentertraining.us/answers/perforated-floor-tiles.html#sources)
8. [Related questions](https://datacentertraining.us/answers/perforated-floor-tiles.html#related)

[**Test yourself**Take the Cooling quiz.](https://datacentertraining.us/quizzes/cooling-quiz.html)

**Short answer:** Floor tile selection should follow the cooling design and measured rack demand; tile placement and open area should not be changed informally to solve a local temperature issue.

## Why it matters

Unplanned tile changes can divert supply air from other racks and create new hot spots.

## What to check

- Check the approved airflow plan
- Review rack inlet data before moving tiles
- Coordinate changes with facilities control owner
- Measure again after the approved adjustment

## Example from the field

A team moves a high-flow tile toward one rack without recording the original pattern. A later survey finds a neighboring rack warmer, so the layout is returned to engineering review.

## Related training

The course on this site that covers this topic most directly is [Cooling Systems Design & Optimization](https://datacentertraining.us/courses/cooling-systems-design-optimization.html), part of the Cooling & Facilities Efficiency track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Cooling Systems Design & Optimization](https://datacentertraining.us/courses/cooling-systems-design-optimization.html)

Cooling & Efficiency · Comprehensive Program · PUE / ASHRAE Thermal Guidelines

Cut cooling costs and improve reliability with modern thermal management strategy.

8 hrs

$298.99

- [Enroll](https://datacentertraining.us/checkout.html?item=cooling-systems-design-optimization)
- [Add to Cart](https://datacentertraining.us/cart.html?add=cooling-systems-design-optimization)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Does a higher-open-area tile always improve cooling?

No. It changes distribution and can reduce supply to nearby locations if not evaluated as part of the system.

## Sources

- U.S. Department of Energy, FEMP, [Best Practices Guide for Energy-Efficient Data Center Design](https://www.energy.gov/cmei/femp/articles/best-practices-guide-energy-efficient-data-center-design).
- Lawrence Berkeley National Laboratory, [Center of Expertise for Energy Efficiency in Data Centers](https://datacenters.lbl.gov/).
- ASHRAE, [Thermal Guidelines for Data Processing Environments](https://www.ashrae.org/technical-resources/bookstore/thermal-guidelines-for-data-processing-environments).

## Related questions

[Answer](https://datacentertraining.us/answers/cooling-plant-staging.html)

### How Should a Cooling Plant Be Staged for Redundancy and Efficiency?

Plant staging should be evaluated against current load, equipment operating limits, redundancy requirements…

Read the answer →

[Answer](https://datacentertraining.us/answers/economizer-outdoor-air-quality.html)

### What Should Teams Monitor About Outdoor Air for Economizer Operation?

Economizer operation should account for the designed operating envelope and relevant outdoor conditions, with…

Read the answer →

[Answer](https://datacentertraining.us/answers/containment-door-seal-gaps.html)

### Do Small Gaps in Aisle Containment Door Seals Matter?

Containment gaps should be assessed for airflow impact, location, and the facility's intended pressure and…

Read the answer →

[Answer](https://datacentertraining.us/answers/thermal-mapping-rack-density.html)

### What Should You Measure in Thermal Mapping After Rack Density Changes?

Thermal mapping after density changes should focus on representative rack inlets, operating states, and known…

Read the answer →

[Answer](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html)

### How Do You Assess Remaining Airflow After a Fan Wall Failure?

After a fan-wall failure, teams should verify the remaining capacity and control response from approved…

Read the answer →

[Guide](https://datacentertraining.us/learn/data-center-cooling.html)

### How Data Center Cooling Works

The Knowledge Center guide for the Cooling & Facilities Efficiency track.

Read the guide →

[See every Cooling & Facilities Efficiency answer →](https://datacentertraining.us/answers/#cooling)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Refrigeration Safety Training](https://datacentertraining.us/training/refrigeration-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/perforated-floor-tiles.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
