# How Should Data Centers Set and Use Rack Inlet Temperature Targets?

Field Answers · Cooling & Facilities Efficiency

Where rack inlet temperature targets should come from, why there is no single universal number, and how to monitor them at representative rack locations.

2 min read Cooling & Facilities Efficiency Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/rack-inlet-temperature-targets.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/rack-inlet-temperature-targets.html#why)
3. [What to check](https://datacentertraining.us/answers/rack-inlet-temperature-targets.html#check)
4. [Example from the field](https://datacentertraining.us/answers/rack-inlet-temperature-targets.html#example)
5. [Related training](https://datacentertraining.us/answers/rack-inlet-temperature-targets.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/rack-inlet-temperature-targets.html#faq)
7. [Sources](https://datacentertraining.us/answers/rack-inlet-temperature-targets.html#sources)
8. [Related questions](https://datacentertraining.us/answers/rack-inlet-temperature-targets.html#related)

[**Test yourself**Take the Cooling quiz.](https://datacentertraining.us/quizzes/cooling-quiz.html)

**Short answer:** Rack inlet targets should come from the facility's approved environmental policy and equipment requirements, then be monitored at representative locations rather than inferred from room air.

## Why it matters

A target chosen without equipment and location context can conceal localized overheating or waste cooling capacity.

## What to check

- Use current equipment and site criteria
- Measure at representative rack inlets
- Review both high and low excursions
- Coordinate target changes with engineering and operations

## Example from the field

A proposal raises a room setpoint to save energy. The manager asks for rack-level evidence and an agreed monitoring window before approving the change.

## Related training

The course on this site that covers this topic most directly is [Energy Efficiency & PUE Optimization](https://datacentertraining.us/courses/energy-efficiency-pue-optimization.html), part of the Cooling & Facilities Efficiency track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Energy Efficiency & PUE Optimization](https://datacentertraining.us/courses/energy-efficiency-pue-optimization.html)

Cooling & Efficiency · Modular Specialization · PUE

Cut operating costs with a measurable PUE optimization roadmap.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=energy-efficiency-pue-optimization)
- [Add to Cart](https://datacentertraining.us/cart.html?add=energy-efficiency-pue-optimization)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Is there one universal temperature target for every data center rack?

No. Use the applicable equipment guidance and facility limits for the actual environment.

## Sources

- ASHRAE, [Thermal Guidelines for Data Processing Environments](https://www.ashrae.org/technical-resources/bookstore/thermal-guidelines-for-data-processing-environments).
- ASHRAE, [TC 9.9, Mission Critical Facilities, Data Centers, Technology Spaces and Electronic Equipment](https://tc0909.ashraetcs.org/).
- U.S. Department of Energy, FEMP, [Energy efficiency in data centers](https://www.energy.gov/cmei/femp/energy-efficiency-data-centers).

## Related questions

[Answer](https://datacentertraining.us/answers/cooling-fan-speed-energy.html)

### Is Lower Fan Speed Always a Cooling Efficiency Win?

Fan speed optimization should compare energy use with airflow distribution, rack inlet conditions, equipment…

Read the answer →

[Answer](https://datacentertraining.us/answers/humidity-excursion-review.html)

### How Should a Data Center Review a Humidity Excursion?

A humidity excursion review should capture the value, duration, location, sensor condition, and operating…

Read the answer →

[Answer](https://datacentertraining.us/answers/liquid-cooling-facility-readiness.html)

### What Facility Questions Come Before a Liquid-Cooled Compute Row?

A liquid-cooled deployment needs facility review of heat rejection, water or coolant interfaces, leak…

Read the answer →

[Answer](https://datacentertraining.us/answers/cooling-pressure-alarm-sensor-fault.html)

### Is a Cooling Pressure Alarm a Sensor Fault or a Real Process Change?

A pressure alarm should be compared with related points, unit mode, and recent work before diagnosing a…

Read the answer →

[Answer](https://datacentertraining.us/answers/secondary-loop-strainer-service.html)

### How Should Secondary Cooling Loop Strainer Service Be Planned?

Strainer service on a secondary cooling loop should be planned around isolation, stored pressure, fluid…

Read the answer →

[Guide](https://datacentertraining.us/learn/data-center-cooling.html)

### How Data Center Cooling Works

The Knowledge Center guide for the Cooling & Facilities Efficiency track.

Read the guide →

[See every Cooling & Facilities Efficiency answer →](https://datacentertraining.us/answers/#cooling)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Refrigeration Safety Training](https://datacentertraining.us/training/refrigeration-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/rack-inlet-temperature-targets.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
