# How Should Removed Batteries Be Stored and Segregated?

Field Answers · Power & Electrical

How to store removed UPS batteries in a data center: identify, protect, and segregate them by chemistry and condition until the approved disposition process.

2 min read Power & Electrical Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/removed-battery-storage-segregation.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/removed-battery-storage-segregation.html#why)
3. [What to check](https://datacentertraining.us/answers/removed-battery-storage-segregation.html#check)
4. [Example from the field](https://datacentertraining.us/answers/removed-battery-storage-segregation.html#example)
5. [Related training](https://datacentertraining.us/answers/removed-battery-storage-segregation.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/removed-battery-storage-segregation.html#faq)
7. [Sources](https://datacentertraining.us/answers/removed-battery-storage-segregation.html#sources)
8. [Related questions](https://datacentertraining.us/answers/removed-battery-storage-segregation.html#related)

[**Test yourself**Take the Power & Electrical quiz.](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

**Short answer:** Removed batteries should be identified, protected, and segregated according to chemistry, condition, site rules, and the approved disposition process.

## Why it matters

Damaged or mixed batteries can create handling, fire, chemical, and recycling risks.

## What to check

- Label chemistry and condition
- Keep damaged units in designated handling path
- Prevent contact with incompatible materials
- Track pickup and disposition records

## Example from the field

A replacement project stages used units in a corridor. The supervisor redirects them to the approved storage area and records the condition for the recycler.

## Related training

The course on this site that covers this topic most directly is [Data Center UPS and Battery System Safety Training](https://datacentertraining.us/courses/data-center-ups-battery-safety.html), part of the Power & Electrical Systems track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Data Center UPS and Battery System Safety Training](https://datacentertraining.us/courses/data-center-ups-battery-safety.html)

Power & Electrical · Modular Specialization

Safety-focused training for anyone working around data center UPS and battery systems.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-ups-battery-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-ups-battery-safety)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Can damaged batteries be stored with routine removed units?

Use the site's specific damaged-battery procedure; do not assume routine storage is appropriate.

## Sources

- NFPA, [NFPA 855, Standard for the Installation of Stationary Energy Storage Systems](https://www.nfpa.org/codes-and-standards/nfpa-855-standard-development/855).
- U.S. EPA, [Universal waste (including batteries)](https://www.epa.gov/hw/universal-waste).
- OSHA, [29 CFR 1910.151, Medical services and first aid](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.151).

## Related questions

[Answer](https://datacentertraining.us/answers/ups-runtime-estimate.html)

### How Accurate Is a UPS Runtime Estimate?

A displayed UPS runtime is an estimate based on current system inputs and assumptions, not a guaranteed…

Read the answer →

[Answer](https://datacentertraining.us/answers/electrical-work-boundary-briefing.html)

### What Do Non-Electricians Need to Hear in an Electrical Work Boundary Briefing?

A boundary briefing tells affected staff where work is occurring, who controls the area, what restrictions…

Read the answer →

[Answer](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html)

### How Should a Data Center Control UPS Battery Recycling and Disposal?

Battery disposition should follow the chemistry-specific handling, storage, transport, and recycling…

Read the answer →

[Answer](https://datacentertraining.us/answers/utility-power-restoration.html)

### How Should a Data Center Coordinate the Return to Utility Power?

Utility restoration is a controlled transition that requires source confirmation, clear command authority…

Read the answer →

[Answer](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html)

### Is Switching Off Equipment Enough to Make Capacitors Safe?

Capacitors can retain hazardous energy after equipment is switched off; service planning must follow…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/vrla-battery-room-pre-task-readiness-what-data-center-technicians-should-verify-before-service.html)

### VRLA Battery Room Pre-Task Readiness: What Data Center Technicians Should Verify Before Service

Before a technician opens a cabinet, removes a battery interconnect, or starts a scheduled inspection in a…

Read the post →

[Field guide](https://datacentertraining.us/blog/posts/lithium-ion-battery-thermal-runaway-what-data-center-teams-should-rehearse-before-an-incident.html)

### Lithium-Ion Battery Thermal Runaway: What Data Center Teams Should Rehearse Before an Incident

What data center teams should rehearse before a lithium-ion battery thermal runaway incident: detection…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-power.html)

### Data Center Power Systems

The Knowledge Center guide for the Power & Electrical track.

Read the guide →

[See every Power & Electrical answer →](https://datacentertraining.us/answers/#power)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Electrical Safety Training](https://datacentertraining.us/training/data-center-electrical-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/removed-battery-storage-segregation.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
