# What Should You Measure in Thermal Mapping After Rack Density Changes?

Field Answers · Cooling & Facilities Efficiency

What to measure when thermal mapping a data hall after rack density changes: representative rack inlets, operating states, known hot spots, and criteria.

2 min read Cooling & Facilities Efficiency Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/thermal-mapping-rack-density.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/thermal-mapping-rack-density.html#why)
3. [What to check](https://datacentertraining.us/answers/thermal-mapping-rack-density.html#check)
4. [Example from the field](https://datacentertraining.us/answers/thermal-mapping-rack-density.html#example)
5. [Related training](https://datacentertraining.us/answers/thermal-mapping-rack-density.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/thermal-mapping-rack-density.html#faq)
7. [Sources](https://datacentertraining.us/answers/thermal-mapping-rack-density.html#sources)
8. [Related questions](https://datacentertraining.us/answers/thermal-mapping-rack-density.html#related)

[**Test yourself**Take the Cooling quiz.](https://datacentertraining.us/quizzes/cooling-quiz.html)

**Short answer:** Thermal mapping after density changes should focus on representative rack inlets, operating states, and known hot spots, then compare results with approved environmental criteria.

## Why it matters

Sparse or poorly placed sensors can miss localized heat that affects equipment reliability.

## What to check

- Define measurement locations and time window
- Capture rack-level inlet conditions
- Include different load and cooling states
- Document exceptions and follow-up actions

## Example from the field

A new high-density row is commissioned. The team records inlet temperatures across the row under a representative load before declaring the change complete.

## Related training

The course on this site that covers this topic most directly is [Cooling Systems Design & Optimization](https://datacentertraining.us/courses/cooling-systems-design-optimization.html), part of the Cooling & Facilities Efficiency track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Cooling Systems Design & Optimization](https://datacentertraining.us/courses/cooling-systems-design-optimization.html)

Cooling & Efficiency · Comprehensive Program · PUE / ASHRAE Thermal Guidelines

Cut cooling costs and improve reliability with modern thermal management strategy.

8 hrs

$298.99

- [Enroll](https://datacentertraining.us/checkout.html?item=cooling-systems-design-optimization)
- [Add to Cart](https://datacentertraining.us/cart.html?add=cooling-systems-design-optimization)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Is one sensor at the room return enough to assess thermal conditions?

Usually not; it may not represent rack inlet conditions across different zones.

## Sources

- ASHRAE, [Thermal Guidelines for Data Processing Environments](https://www.ashrae.org/technical-resources/bookstore/thermal-guidelines-for-data-processing-environments).
- U.S. Department of Energy, FEMP, [Best Practices Guide for Energy-Efficient Data Center Design](https://www.energy.gov/cmei/femp/articles/best-practices-guide-energy-efficient-data-center-design).
- Lawrence Berkeley National Laboratory, [Center of Expertise for Energy Efficiency in Data Centers](https://datacenters.lbl.gov/).

## Related questions

[Answer](https://datacentertraining.us/answers/containment-door-seal-gaps.html)

### Do Small Gaps in Aisle Containment Door Seals Matter?

Containment gaps should be assessed for airflow impact, location, and the facility's intended pressure and…

Read the answer →

[Answer](https://datacentertraining.us/answers/fan-wall-failure-airflow-capacity.html)

### How Do You Assess Remaining Airflow After a Fan Wall Failure?

After a fan-wall failure, teams should verify the remaining capacity and control response from approved…

Read the answer →

[Answer](https://datacentertraining.us/answers/perforated-floor-tiles.html)

### How Do You Match Perforated Floor Tiles to Rack Demand?

Floor tile selection should follow the cooling design and measured rack demand; tile placement and open area…

Read the answer →

[Answer](https://datacentertraining.us/answers/cooling-plant-staging.html)

### How Should a Cooling Plant Be Staged for Redundancy and Efficiency?

Plant staging should be evaluated against current load, equipment operating limits, redundancy requirements…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/data-center-white-space-zoning-what-facility-managers-should-verify-before-a-new-rack-row-goes-live.html)

### Data Center White-Space Zoning: What Facility Managers Should Verify Before a New Rack Row Goes Live

Before a new rack row goes live, can the facility team prove that the white-space layout supports the intended…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-cooling.html)

### How Data Center Cooling Works

The Knowledge Center guide for the Cooling & Facilities Efficiency track.

Read the guide →

[See every Cooling & Facilities Efficiency answer →](https://datacentertraining.us/answers/#cooling)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Refrigeration Safety Training](https://datacentertraining.us/training/refrigeration-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/thermal-mapping-rack-density.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
