# How Long Should Data Center Teams Keep Operational Trend Data?

Field Answers · Monitoring & Smart Facility

How to set retention periods for data center operational trend data based on troubleshooting, maintenance, compliance, customer, and capacity needs.

2 min read Monitoring & Smart Facility Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/trend-data-retention.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/trend-data-retention.html#why)
3. [What to check](https://datacentertraining.us/answers/trend-data-retention.html#check)
4. [Example from the field](https://datacentertraining.us/answers/trend-data-retention.html#example)
5. [Related training](https://datacentertraining.us/answers/trend-data-retention.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/trend-data-retention.html#faq)
7. [Sources](https://datacentertraining.us/answers/trend-data-retention.html#sources)
8. [Related questions](https://datacentertraining.us/answers/trend-data-retention.html#related)

[**Test yourself**Take the Operations & Monitoring quiz.](https://datacentertraining.us/quizzes/operations-quiz.html)

**Short answer:** Trend retention should reflect troubleshooting, maintenance, compliance, customer, and capacity-planning needs, with ownership and time synchronization defined by policy.

## Why it matters

Short retention can erase evidence before an incident is reviewed; excessive retention without governance can create cost and access issues.

## What to check

- List decisions that require historical data
- Set retention by data class and purpose
- Confirm access and backup ownership
- Test retrieval before a real incident

## Example from the field

A cooling investigation begins after a monthly report flags a drift. The team discovers the detailed trend was overwritten, prompting a retention review.

## Related training

The course on this site that covers this topic most directly is [DCIM Platform Fundamentals](https://datacentertraining.us/courses/dcim-platform-fundamentals.html), part of the Monitoring & Smart Facility track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [DCIM Platform Fundamentals](https://datacentertraining.us/courses/dcim-platform-fundamentals.html)

Monitoring & Automation · Modular Specialization · DCIM

Understand DCIM strategy and build the ROI case for implementation.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=dcim-platform-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=dcim-platform-fundamentals)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Is there one mandatory retention period for all facility trends?

Not universally. Requirements depend on applicable rules, contracts, policy, and operational purpose.

## Sources

- NIST, [SP 800-92, Guide to Computer Security Log Management](https://csrc.nist.gov/pubs/sp/800/92/final).
- NIST, [SP 800-53 Rev. 5, Security and Privacy Controls for Information Systems and Organizations](https://csrc.nist.gov/pubs/sp/800/53/r5/upd1/final).

## Related questions

[Answer](https://datacentertraining.us/answers/dcim-asset-record-fields.html)

### Which DCIM Asset Record Fields Help During a Power Event?

A useful DCIM record connects an asset identity to location, owner, dependencies, capacity context…

Read the answer →

[Answer](https://datacentertraining.us/answers/alarm-log-clock-synchronization.html)

### Why Must Alarm Log Timestamps Agree Across Systems?

Reliable event reconstruction depends on consistent time across monitoring systems, controllers, and operator…

Read the answer →

[Answer](https://datacentertraining.us/answers/alarm-flood-response.html)

### How Can Operators Find the First Useful Signal in an Alarm Flood?

During an alarm flood, operators should follow the site response priorities, identify initiating and…

Read the answer →

[Answer](https://datacentertraining.us/answers/monitoring-data-gap.html)

### What Should You Do When a Critical Monitoring Trend Goes Missing?

A missing trend is an instrumentation or data-availability issue to document and escalate; staff should not…

Read the answer →

[Answer](https://datacentertraining.us/answers/manual-override-tracking.html)

### How Should Manual Control Overrides Be Tracked Across Shifts?

A manual override should have an owner, reason, affected control point, expected duration, risk review, and a…

Read the answer →

[Guide](https://datacentertraining.us/learn/data-center-bms.html)

### Data Center BMS

The Knowledge Center guide for the Monitoring & Smart Facility track.

Read the guide →

[See every Monitoring & Smart Facility answer →](https://datacentertraining.us/answers/#monitoring)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See BMS & DCIM Training](https://datacentertraining.us/training/bms-dcim-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/trend-data-retention.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
