# How Should a Data Center Control UPS Battery Recycling and Disposal?

Field Answers · Power & Electrical

A control checklist for UPS battery recycling and disposition, covering chemistry-specific handling, storage, transport, records, and approved recyclers.

2 min read Power & Electrical Updated November 2026

On this page

1. [Short answer](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html#answer)
2. [Why it matters](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html#why)
3. [What to check](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html#check)
4. [Example from the field](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html#example)
5. [Related training](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html#training)
6. [Follow-up question](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html#faq)
7. [Sources](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html#sources)
8. [Related questions](https://datacentertraining.us/answers/ups-battery-recycling-disposition.html#related)

[**Test yourself**Take the Power & Electrical quiz.](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

**Short answer:** Battery disposition should follow the chemistry-specific handling, storage, transport, and recycling requirements established by the site and applicable authorities.

## Why it matters

Uncontrolled storage or disposal can create chemical, fire, environmental, and recordkeeping problems.

## What to check

- Identify chemistry and condition before staging
- Use designated secure storage and labeling
- Coordinate approved recycler and transport
- Retain disposition documentation

## Example from the field

A battery replacement project leaves removed units awaiting pickup. The supervisor verifies segregation, labeling, and the approved collection route before the work area is released.

## Related training

The course on this site that covers this topic most directly is [Batteries and DC Circuits](https://datacentertraining.us/courses/batteries-dc-circuits.html), part of the Power & Electrical Systems track. Use it for role-based familiarization or as refresher training alongside your site procedures.

### [Batteries and DC Circuits](https://datacentertraining.us/courses/batteries-dc-circuits.html)

Power & Electrical · Modular Specialization

Master DC circuit fundamentals and battery behavior behind every backup power system.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=batteries-dc-circuits)
- [Add to Cart](https://datacentertraining.us/cart.html?add=batteries-dc-circuits)

A certificate of completion is not a license or regulatory certification. It does not replace site-specific authorization, approved procedures, or task qualification, which your employer decides.

## Follow-up question

### Can all UPS batteries be handled through the same recycling process?

No. Requirements and hazards vary by chemistry and condition; follow the applicable site and recycler instructions.

## Sources

- U.S. EPA, [Universal waste (including batteries)](https://www.epa.gov/hw/universal-waste).
- U.S. EPA, [Lithium-ion battery recycling](https://www.epa.gov/hw/lithium-ion-battery-recycling).
- NFPA, [NFPA 855, Standard for the Installation of Stationary Energy Storage Systems](https://www.nfpa.org/codes-and-standards/nfpa-855-standard-development/855).

## Related questions

[Answer](https://datacentertraining.us/answers/utility-power-restoration.html)

### How Should a Data Center Coordinate the Return to Utility Power?

Utility restoration is a controlled transition that requires source confirmation, clear command authority…

Read the answer →

[Answer](https://datacentertraining.us/answers/capacitor-discharge-stored-energy.html)

### Is Switching Off Equipment Enough to Make Capacitors Safe?

Capacitors can retain hazardous energy after equipment is switched off; service planning must follow…

Read the answer →

[Answer](https://datacentertraining.us/answers/electrical-work-boundary-briefing.html)

### What Do Non-Electricians Need to Hear in an Electrical Work Boundary Briefing?

A boundary briefing tells affected staff where work is occurring, who controls the area, what restrictions…

Read the answer →

[Answer](https://datacentertraining.us/answers/breaker-trip-history-investigation.html)

### How Should Repeated Breaker Trips Be Investigated?

Repeated breaker trips should be treated as evidence to investigate, not as a nuisance to reset; preserve…

Read the answer →

[Answer](https://datacentertraining.us/answers/ups-runtime-estimate.html)

### How Accurate Is a UPS Runtime Estimate?

A displayed UPS runtime is an estimate based on current system inputs and assumptions, not a guaranteed…

Read the answer →

[Field guide](https://datacentertraining.us/blog/posts/vrla-vs-lithium-ion-ups-battery-maintenance-what-facility-managers-should-compare-before-standardizing.html)

### VRLA vs Lithium-Ion UPS Battery Maintenance: What Facility Managers Should Compare Before Standardizing

Facility managers are often asked whether a UPS battery room should continue with valve-regulated lead-acid…

Read the post →

[Field guide](https://datacentertraining.us/blog/posts/data-center-environmental-compliance-walkthrough-what-ehs-managers-should-verify-before-an-audit.html)

### Data Center Environmental Compliance Walkthrough: What EHS Managers Should Verify Before an Audit

An environmental audit at a data center is rarely limited to a single permit or a single piece of equipment.…

Read the post →

[Guide](https://datacentertraining.us/learn/data-center-power.html)

### Data Center Power Systems

The Knowledge Center guide for the Power & Electrical track.

Read the guide →

[See every Power & Electrical answer →](https://datacentertraining.us/answers/#power)

This answer is general educational information for data center facility teams, not a site procedure, engineering advice, or a compliance determination. Follow your approved procedures and the requirements that apply to your site. Last updated November 2026.

## Train Your Facilities Team

Self-paced online courses for data center technicians, engineers, and managers, with a certificate of completion for every course.

- [See Electrical Safety Training](https://datacentertraining.us/training/data-center-electrical-safety-training.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/answers/ups-battery-recycling-disposition.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
