# Data Center Facility Manager & Operations Manager

Careers · Data Center Management

Managers in a data center own the outcomes: uptime, safety, cost, and customer trust. Here is what facility managers and operations managers each own, the discipline of data center operations management, the certifications managers pursue, and what federal data says about pay.

12 min read Senior technicians and managers Updated October 2026

On this page

1. [Facility manager](https://datacentertraining.us/careers/data-center-facility-manager.html#facility-manager)
2. [Operations manager](https://datacentertraining.us/careers/data-center-facility-manager.html#operations-manager)
3. [Who owns what](https://datacentertraining.us/careers/data-center-facility-manager.html#comparison)
4. [Operations management](https://datacentertraining.us/careers/data-center-facility-manager.html#operations-management)
5. [Skills](https://datacentertraining.us/careers/data-center-facility-manager.html#skills)
6. [How to get there](https://datacentertraining.us/careers/data-center-facility-manager.html#how-to-become)
7. [Management certifications](https://datacentertraining.us/careers/data-center-facility-manager.html#certification)
8. [Pay](https://datacentertraining.us/careers/data-center-facility-manager.html#pay)
9. [Courses](https://datacentertraining.us/careers/data-center-facility-manager.html#courses)
10. [FAQ](https://datacentertraining.us/careers/data-center-facility-manager.html#faq)
11. [Sources](https://datacentertraining.us/careers/data-center-facility-manager.html#sources)

[**Planning team training?**Build a role-based plan with the Training Plan Builder.](https://datacentertraining.us/tools/training-plan-builder.html)

**Short answer:** A data center facility manager owns the building's critical infrastructure: the maintenance program, vendors, budget, and technical risk decisions. A data center operations manager runs day-to-day operations across shifts: staffing, change and incident management, and service levels. Many sites combine the two. Most managers come up from chief engineer, senior technician, or shift supervisor roles.

Key takeaways

- Both roles are accountable for uptime. The facility manager focuses on the infrastructure; the operations manager focuses on people, process, and service.
- Data center operations management is a discipline of its own: maintenance, change, incident, capacity, vendor, and compliance management working as one system.
- Management certifications are optional and come from several issuers, including CNet Training, EPI, Uptime Institute, and IFMA.
- The BLS benchmark is its facilities managers occupation, with a median annual wage of $106,660 in May 2025.

## What does a data center facility manager do?

A data center facility manager is responsible for the critical infrastructure and the team that maintains it. Their core question is: can this building keep the IT load running through failures and maintenance, safely and at a reasonable cost?

- **Maintenance program:** sets preventive maintenance scopes and frequencies, watches completion and backlog, and decides what can wait.
- **Risk decisions:** approves methods of procedure (MOPs) for work that reduces redundancy, and says no when the risk is not justified.
- **Vendors:** manages service contracts for UPS, generators, chillers, switchgear, and fire systems, and holds vendors to their scope.
- **Budget and capital:** plans operating spend and equipment replacement, and builds the case for upgrades.
- **People:** hires, trains, and schedules technicians and develops future leads.

BLS describes facilities managers in general as overseeing buildings, grounds, equipment, and supplies, covering operations, maintenance, and project management. A data center adds an unusual level of redundancy, documentation, and consequence to that job.

## What does a data center operations manager do?

A data center operations manager makes sure the site delivers what customers or internal users expect, every shift. At colocation providers the role often spans facilities, remote hands, and security; at enterprise sites it may also cover IT operations.

- Runs shift schedules and staffing, including coverage for nights, holidays, and sick calls.
- Chairs change review meetings and makes sure approved work follows the plan.
- Leads incident response and post-incident reviews, and turns lessons into procedure changes.
- Tracks service level agreement (SLA) performance and customer escalations.
- Keeps documentation, training records, and audit evidence current.

Searches for "data center manager jobs" return both titles, plus IT-side roles such as data center infrastructure manager. Read the duties to see which kind of manager the employer wants.

## Facility manager vs. operations manager: who owns what

**Typical ownership split between the two roles (varies by employer)**

| Area | Facility manager | Operations manager |
| --- | --- | --- |
| Uptime | Infrastructure reliability and redundancy | Service delivery and incident handling |
| Staffing | Facilities technicians and engineers | Shift teams across facilities, remote hands, or security |
| Budgets | Maintenance, repairs, and capital replacement | Labor, overtime, and operating supplies |
| Vendors | Equipment service contracts | Service providers such as security or cleaning |
| Compliance | Safety programs, environmental permits, maintenance records | Access and process evidence for SOC 2 and ISO/IEC 27001 audits |
| Capacity | Power and cooling headroom and upgrades | Space allocation and customer deployments |

## What is data center operations management?

Data center operations management is the set of processes that keeps a facility running predictably: who does what, how work is approved, and how the site learns from mistakes. Strong programs connect these pieces:

1. **Maintenance management**PM schedules in a computerized maintenance management system (CMMS), corrective work, and backlog control.
2. **Change management**Risk-ranked change requests, MOPs, approvals, and maintenance windows.
3. **Incident management**Emergency procedures, escalation paths, communication, and root cause reviews.
4. **Capacity management**Tracking power, cooling, and space so redundancy holds as load grows.
5. **Vendor management**Scopes, performance, site rules, and escorts for every contractor.
6. **Knowledge and training**Current drawings, procedures, and role-based training records.

Uptime Institute assesses this side of a facility through its Operational Sustainability certification, separate from its Tier design and construction certifications. The [data center operations guide](https://datacentertraining.us/learn/data-center-operations.html) covers these processes in more depth, and [Data Center Operations Management](https://datacentertraining.us/courses/data-center-operations-management.html) turns them into a working framework.

Staffing is the hard part

In the [Uptime Institute Global Data Center Survey 2025](https://intelligence.uptimeinstitute.com/resource/uptime-institute-global-data-center-survey-2025), nearly two-thirds of operators reported difficulty retaining staff, finding qualified candidates, or both. Managers who build training programs and career ladders have an advantage.

## Skills data center managers need

- **Technical depth:** enough knowledge of power, cooling, and controls to challenge a bad plan and understand an incident report.
- **Risk judgment:** weighing a maintenance task's benefit against the chance it drops load.
- **Financial skills:** operating budgets, capital requests, and vendor contract terms.
- **Leadership:** hiring, coaching, scheduling, and holding standards on night shift as well as day shift.
- **Continuity planning:** disaster recovery and business continuity plans that hold up in drills. See [Disaster Recovery & Business Continuity](https://datacentertraining.us/courses/disaster-recovery-business-continuity.html).
- **Capacity forecasting:** knowing when the site runs out of power or cooling. [Capacity Planning & Forecasting](https://datacentertraining.us/courses/capacity-planning-forecasting.html) covers the methods.
- **Communication:** clear incident updates for customers and executives, and plain procedures for technicians.

## How do you become a data center manager?

Most get there by growing through operations roles and taking on management work before the title arrives.

1. ### Master the systems

   Spend years as a critical facilities technician, electrician, HVAC technician, or NOC lead. Managers who know the equipment earn their team's trust.
2. ### Lead a shift

   Become a lead technician or shift supervisor. You learn scheduling, first response, and how to coach people.
3. ### Own a program

   Volunteer for the jobs managers do: write MOPs, run the PM program, manage a vendor, lead post-incident reviews. [Facility Management Fundamentals](https://datacentertraining.us/courses/facility-management-fundamentals.html) fills in budgeting and planning.
4. ### Step into chief engineer or operations supervisor

   These roles carry technical accountability for the whole site and are the usual last step before manager.
5. ### Add a credential if it fills a gap

   A management certification or degree can help, especially for regional roles, but experience matters most.

Our [critical facilities technician guide](https://datacentertraining.us/careers/critical-facilities-technician.html) covers the first rungs of this ladder.

## Data center management certification options

No license is required to manage a data center. Some managers pursue a data center manager certification to structure their learning or strengthen a promotion case. Options people commonly consider, as described by their issuers:

**Management-level certifications people pursue**

| Credential | Issuer | Focus |
| --- | --- | --- |
| Certified Data Centre Management Professional (CDCMP) | CNet Training | Managing data center operations, reliability, service, and compliance |
| Certified Data Centre Facilities Operations Manager (CDFOM) | EPI | Managing facilities operations teams, capacity, and equipment life cycle |
| Accredited Tier Specialist (ATS) and Accredited Operations Specialist (AOS) | Uptime Institute | Tier concepts for management staff, and operating critical facilities |
| Facility Management Professional (FMP) and Certified Facility Manager (CFM) | IFMA | General facility management; CFM has experience requirements |

Formats, prerequisites, renewal rules, and costs change, so check each issuer for current details. Data Center Training is not affiliated with these organizations. Our [data center certifications guide](https://datacentertraining.us/careers/data-center-certifications.html) compares more credentials. Our courses award certificates of completion, not certifications.

## Data center manager salary: BLS benchmarks

BLS does not publish pay for data center managers specifically. Its [facilities managers](https://www.bls.gov/ooh/management/administrative-services-managers.htm) occupation had a **median annual wage of $106,660 in May 2025**; the lowest 10 percent earned less than $64,480 and the highest 10 percent earned more than $176,120. For data center managers on the IT side, the comparable BLS occupation is [computer and information systems managers](https://www.bls.gov/ooh/management/computer-and-information-systems-managers.htm), with a median annual wage of $175,140 in May 2025.

Actual pay depends on site size, region, scope, and on-call duties. Many states and cities require pay ranges in job postings, so local data center manager jobs are the best guide to a specific employer. See our [data center salary guide](https://datacentertraining.us/careers/data-center-technician-salary.html) for other roles.

**Building a training program for your team?** Map courses to each role in a few clicks.

[Open the Plan Builder](https://datacentertraining.us/tools/training-plan-builder.html)

## Courses for data center managers

These self-paced online courses cover operations management, facility management, continuity, capacity, maintenance planning, and compliance. Each awards a certificate of completion.

### [Data Center Operations Management](https://datacentertraining.us/courses/data-center-operations-management.html)

Operations · Comprehensive Program · DCIM / SLA Frameworks

Run daily operations like the teams behind Tier 3/4 facilities — maintenance, incident response, and SLAs.

8 hrs

$325.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-operations-management)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-operations-management)

### [Facility Management Fundamentals](https://datacentertraining.us/courses/facility-management-fundamentals.html)

Operations · Modular Specialization

Core facility management principles for teams running critical infrastructure.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=facility-management-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=facility-management-fundamentals)

### [Disaster Recovery & Business Continuity](https://datacentertraining.us/courses/disaster-recovery-business-continuity.html)

Operations · Comprehensive Program · RTO/RPO Frameworks

Design resilient infrastructure and DR plans that survive real failures — not just tabletop exercises.

8 hrs

$307.99

- [Enroll](https://datacentertraining.us/checkout.html?item=disaster-recovery-business-continuity)
- [Add to Cart](https://datacentertraining.us/cart.html?add=disaster-recovery-business-continuity)

### [Capacity Planning & Forecasting](https://datacentertraining.us/courses/capacity-planning-forecasting.html)

Design & Planning · Modular Specialization

Build a 3–5 year capacity plan before you run out of power, cooling, or space.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=capacity-planning-forecasting)
- [Add to Cart](https://datacentertraining.us/cart.html?add=capacity-planning-forecasting)

### [Preventive Maintenance Planning](https://datacentertraining.us/courses/preventive-maintenance-planning.html)

Operations · Modular Specialization

Reduce emergency repairs with a structured preventive maintenance program.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=preventive-maintenance-planning)
- [Add to Cart](https://datacentertraining.us/cart.html?add=preventive-maintenance-planning)

### [Security & Compliance for Data Centers](https://datacentertraining.us/courses/security-compliance-data-centers.html)

Security & Compliance · Comprehensive Program · SOC 2 / ISO 27001

Build a facility security program that satisfies SOC 2, ISO 27001, and physical audit requirements.

8 hrs

$291.99

- [Enroll](https://datacentertraining.us/checkout.html?item=security-compliance-data-centers)
- [Add to Cart](https://datacentertraining.us/cart.html?add=security-compliance-data-centers)

Save 49% with the bundle

Operations & Reliability Bundle

10 courses · 44 hours · **$830.99** per seat, instead of ~~$1,633.90~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-operations-reliability)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

## Frequently asked questions

### Is a data center operations manager the same as a facility manager?

They overlap but are not the same. A facility manager owns the building's critical infrastructure: maintenance, vendors, capital, and technical risk. An operations manager owns day-to-day service delivery: shifts, change and incident management, customer requests, and service levels. At smaller sites one person often holds both jobs.

### Do you need a degree to become a data center manager?

Not always. Many data center facility managers rose from technician, chief engineer, or military leadership roles, and postings often accept equivalent experience. Some employers prefer or require a degree in engineering, facilities management, or business, especially for regional and director roles. Check each posting's requirements.

### What is the best data center management certification?

There is no single standard. Data center specific options include CNet Training's Certified Data Centre Management Professional (CDCMP), EPI's Certified Data Centre Facilities Operations Manager (CDFOM), and Uptime Institute's accreditations. Facility managers also pursue IFMA's FMP or CFM. Pick the one that matches the gaps in your experience and check each issuer for current details.

### How do technicians move into data center management?

Usually one step at a time: lead technician or shift supervisor, then chief engineer or operations supervisor, then manager. Volunteer to write MOPs, lead incident reviews, manage a vendor, and help with the budget. Those are the tasks managers do every day, and they show you can do the job before you have the title.

### What KPIs do data center operations managers track?

Common measures include availability and customer-impacting incidents, preventive maintenance completion and backlog, change success rate, alarm and response metrics, power usage effectiveness (PUE), capacity used versus available for power, cooling, and space, safety incidents, and training completion. Each operator chooses its own set.

## Sources

- Administrative Services and Facilities Managers, Occupational Outlook Handbook, U.S. Bureau of Labor Statistics: [bls.gov](https://www.bls.gov/ooh/management/administrative-services-managers.htm)
- Computer and Information Systems Managers, Occupational Outlook Handbook, U.S. Bureau of Labor Statistics: [bls.gov](https://www.bls.gov/ooh/management/computer-and-information-systems-managers.htm)
- Uptime Institute Global Data Center Survey 2025, Uptime Institute: [intelligence.uptimeinstitute.com](https://intelligence.uptimeinstitute.com/resource/uptime-institute-global-data-center-survey-2025)
- Certified Data Center Management Professional (CDCMP), CNet Training: [cnet-training.com](https://cnet-training.com/us/programs/certified-data-center-management-professional-cdcmp/)
- Certified Data Centre Facilities Operations Manager, EPI: [epi-ap.com](https://www.epi-ap.com/services/1/3/8/Certified_Data_Center_Facilities_Operations_Manager_)
- Education and accreditations, Uptime Institute: [uptimeinstitute.com](https://uptimeinstitute.com/education)
- Professional development credentials, IFMA: [ifma.org](https://www.ifma.org/credentials/professional-development-credentials/)

## Keep learning

[Careers](https://datacentertraining.us/careers/critical-facilities-technician.html)

### Critical Facilities Technician

The role most facility managers start in.

See the role →

[Careers](https://datacentertraining.us/careers/data-center-engineer.html)

### Data Center Engineer Types

Eight engineering roles and how they work with managers.

Compare roles →

[Careers](https://datacentertraining.us/careers/data-center-certifications.html)

### Data Center Certifications

Technical and management credentials compared.

Compare options →

[Guide](https://datacentertraining.us/learn/data-center-operations.html)

### How Data Centers Are Run

Shifts, maintenance, change control, and incidents.

Read the guide →

This page is general career information, not legal, compliance, or employment advice. Pay figures are BLS national estimates for comparable occupations, not offers from any employer. Certification details are set by each issuer and may change.

## Run a More Reliable Site

Our Operations & Reliability courses cover operations management, maintenance planning, incident response, and continuity, for managers and the teams they lead.

- [See the Operations Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/careers/data-center-facility-manager.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
