# Data Center Safety Checklist (Free and Printable)

Knowledge Center · Safety

A practical walkthrough checklist for critical facilities, organized by area: electrical rooms, battery rooms, the generator yard, the data hall, mechanical spaces, fire protection, contractors, emergency readiness, and training records.

Printable Facilities and EHS teams Updated October 2026

On this page

1. [How to use it](https://datacentertraining.us/learn/data-center-safety-checklist.html#how-to-use)
2. [Electrical rooms](https://datacentertraining.us/learn/data-center-safety-checklist.html#electrical-rooms)
3. [UPS and battery rooms](https://datacentertraining.us/learn/data-center-safety-checklist.html#ups-battery-rooms)
4. [Generator yard](https://datacentertraining.us/learn/data-center-safety-checklist.html#generator-yard)
5. [Data hall](https://datacentertraining.us/learn/data-center-safety-checklist.html#data-hall)
6. [Raised floor](https://datacentertraining.us/learn/data-center-safety-checklist.html#raised-floor)
7. [Mechanical rooms](https://datacentertraining.us/learn/data-center-safety-checklist.html#mechanical-rooms)
8. [Fire suppression](https://datacentertraining.us/learn/data-center-safety-checklist.html#fire-suppression)
9. [Housekeeping](https://datacentertraining.us/learn/data-center-safety-checklist.html#housekeeping)
10. [Contractor work](https://datacentertraining.us/learn/data-center-safety-checklist.html#contractors)
11. [Emergency readiness](https://datacentertraining.us/learn/data-center-safety-checklist.html#emergency)
12. [Training records](https://datacentertraining.us/learn/data-center-safety-checklist.html#training-records)
13. [How often](https://datacentertraining.us/learn/data-center-safety-checklist.html#frequency)
14. [Courses](https://datacentertraining.us/learn/data-center-safety-checklist.html#courses)
15. [FAQ](https://datacentertraining.us/learn/data-center-safety-checklist.html#faq)

[**Test yourself**Take the Data Center Safety quiz.](https://datacentertraining.us/quizzes/safety-quiz.html)

**Short answer:** A data center health and safety checklist is a walkthrough list that confirms hazards are under control in each area of the facility, from switchgear rooms and battery rooms to the data hall, generator yard, and contractor work. Use the free checklist below during routine walkthroughs, record what you find, and assign every gap an owner and a due date.

Key takeaways

- Walk the site area by area. Most findings are simple: blocked working space, a missing arc flash label, an uncovered EPO button, a propped suppression room door.
- A checklist only helps if every finding gets an owner, a due date, and a follow-up.
- Adapt the items to your site's equipment, procedures, and the codes your jurisdiction has adopted.
- This checklist supports, but does not replace, a site-specific safety program and the training behind it.

## How to use this data center safety checklist

Treat the checklist as a walkthrough guide, not a form to fill in from your desk. Go to each area, look, and record what you actually see.

1. **Pick an owner.** A facilities lead, shift supervisor, or EHS coordinator runs the walkthrough.
2. **Walk area by area.** Check each item from outside any approach boundary. A walkthrough never involves opening energized equipment.
3. **Record findings.** Note the location, take a photo where site rules allow, and describe the problem in one line.
4. **Assign and track.** Give each finding an owner and due date, and track it in your work order or CMMS system until closed.
5. **Review trends.** Repeat findings point to a training or procedure gap, not just a housekeeping issue.

To print this checklist

Use your browser's print command (Ctrl+P on Windows, Cmd+P on Mac) or choose Print from the browser menu. The site navigation, course listings, and menus are left off the printout so you get just the checklist.

## Electrical rooms and switchgear

- Arc flash labels are present, legible, and current after the last system change.
- Working space in front of switchgear, panels, and PDUs is clear. Nothing is stored in electrical rooms.
- Panel covers, dead fronts, and doors are closed and secured, with blanks in any open breaker spaces.
- Current one-line diagrams are posted or available in the room.
- Arc-rated PPE and rubber insulating gloves are stocked, sized, inspected, and within their test dates.
- Voltage testers and a proving unit or known source are available and in good condition.
- Any locks and tags in place identify the person and match an active permit or MOP.
- Breaker maintenance or arc energy reduction switches are back in their normal position after work.
- No water leaks, condensation, or roof drips above electrical equipment.
- Findings from the last infrared scan are closed out or scheduled.
- Doors are labeled and access is limited to authorized people.

## UPS and battery rooms

- Room ventilation is running, and any hydrogen or off-gas detection is in service with no active alarms.
- Eyewash or drench equipment is accessible, unobstructed, and inspected on the site schedule.
- A spill kit suited to the battery chemistry is stocked.
- The battery monitoring system is online with no unacknowledged temperature, voltage, or resistance alarms.
- No swollen, cracked, or leaking jars or modules are visible, and no corrosion shows on visible terminals.
- Insulated tools, face shields, and chemical-resistant gloves and aprons are available.
- Room temperature is within the battery manufacturer's range.
- For lithium-ion systems, the manufacturer's emergency response information is posted or on file and the fire department knows where the batteries are.
- UPS bypass and battery breaker positions match the documented normal configuration.
- Hazard signs are posted, and no combustible materials are stored in the room.

Battery strings stay energized when the UPS is off. See [UPS and Battery System Safety](https://datacentertraining.us/courses/data-center-ups-battery-safety.html) and [Lithium-Ion Thermal Runaway](https://datacentertraining.us/courses/lithium-ion-thermal-runaway-emergency-response.html).

## Generator yard and fuel systems

- Enclosures and yard gates are closed and locked.
- Signs warn that generators can start automatically at any time.
- Generator controls are in their normal automatic position, or the exception is documented.
- No fuel, oil, or coolant leaks under engines; drip pans are clean.
- Fuel tank containment is free of water and fuel, and leak detection shows no alarms.
- Spill kits and fire extinguishers are present, and extinguishers are inspected.
- Starting battery chargers show normal status.
- Hearing protection is available and noise signs are posted where required.
- Walkways are lit and free of trip hazards, standing water, and ice.
- The fuel delivery procedure is posted and followed.

## Data hall (white space)

- EPO buttons are guarded, clearly labeled, unobstructed, and not mistakable for door releases.
- Aisles and exit paths are clear of carts, boxes, and equipment.
- Packaging and cardboard are removed promptly, following site policy.
- Server lifts are available and inspected, and heavy equipment is moved with a lift or team lift.
- Rack stabilizers are deployed and racks are loaded from the bottom up.
- No daisy-chained power strips, and no power or network cords run across walkways.
- Containment doors close properly, and water is available for extended hot aisle work.
- Food and drink rules are followed.

Accidental EPO activation is a well-known cause of outages. The [EPO Procedures](https://datacentertraining.us/courses/data-center-epo-procedures.html) course covers activation criteria and reset.

## Raised floor and under-floor work

- Every floor tile is in place except where work is active.
- Every open tile is barricaded or attended, never left open unattended.
- Approved tile lifters are available and used.
- The site limit on adjacent tiles removed at one time is followed.
- Floor load ratings are checked before heavy equipment moves, with load plates where needed.
- Perforated tiles are in their planned locations.
- Spaces that meet OSHA's permit-required confined space definition, such as deep plenums, vaults, or tunnels, are identified and marked.

## Mechanical rooms and cooling plant

- Refrigerant detectors and machinery room ventilation are working, where installed.
- Guards are in place on belts, couplings, and fans.
- Energy isolation points on CRAC and CRAH units, chillers, and pumps are labeled.
- Leak detection under cooling units and along piping is operating.
- No visible leaks at valves, joints, or pressure relief devices.
- Water treatment chemicals are labeled and stored properly, with safety data sheets available.
- Hearing protection is available where noise requires it.
- Only EPA Section 608 certified technicians open refrigerant circuits.

## Fire protection and suppression

- Suppression and fire alarm panels show normal, with no trouble or impairment signals.
- Clean agent warning signs are posted at room entrances.
- Abort switches are labeled, and staff know who may use them.
- Protected rooms hold their integrity: doors close and latch, and penetrations are sealed.
- Inspection tags on suppression cylinders and extinguishers are current.
- Pre-action sprinkler valves are in their normal position.
- Extinguishers suitable for electrical equipment are present and accessible.
- Any impairment has a permit, required notifications, and a fire watch if needed.

Everyone in a protected room should know what the pre-discharge alarm means. See [Fire Suppression System Safety](https://datacentertraining.us/courses/data-center-fire-suppression-safety.html).

## Housekeeping and walking surfaces

- Exit routes and stairs are clear and lit, and exit signs are illuminated.
- No combustible storage in electrical, battery, or mechanical rooms.
- Spills are cleaned up and wet floor signs are used.
- Extension cords are not used as permanent wiring.
- Ladders and step stools are inspected and stored.
- Loading dock edges are marked, and trailers are secured before loading.
- Chemicals are labeled, and safety data sheets are available.

## Contractor and permitted work

- The contractor is prequalified, with training records on file.
- Site orientation is complete: EPO, suppression alarms, evacuation, and restricted areas.
- An approved MOP is in hand before work on critical systems.
- Required permits are issued: energized work, hot work, confined space entry, work at heights, and fire protection impairment.
- The site and contractor have exchanged energy control procedures and agreed on lock placement.
- A site representative with stop-work authority is assigned.
- At closeout, the area is restored, locks are removed under procedure, and permits are closed.

## Emergency readiness

- Evacuation routes and assembly points are posted.
- Emergency contacts are current: utility, fire department, key vendors, and on-call staff.
- First aid kits are stocked, and any AED is checked and ready.
- Staff know how to safely release a person in contact with an energized part.
- Written response steps exist for EPO activation, agent discharge, lithium-ion events, refrigerant leaks, and fuel spills.
- Emergency lighting has been tested.
- Radios are charged, and the notification call tree has been tested.
- The local fire department has toured the site or has a current pre-plan.

## Training and records

- Everyone with floor access has completed electrical safety awareness training.
- Workers exposed to electrical hazards have NFPA 70E training within the last three years.
- The employer's qualification decisions are documented by equipment and task.
- Lockout/tagout training is certified with names and dates, and each energy control procedure has had its periodic inspection within the last year.
- Confined space training is certified where permit spaces exist.
- Hearing conservation training has been repeated within the year for employees in the program.
- Hazard communication training is complete, and safety data sheets are current.
- Certificates of completion and course outlines are filed for every course taken.

For refresher rules by topic, see [Data Center Safety Training](https://datacentertraining.us/training/data-center-safety-training.html).

## How often should you use a data center safety checklist?

No single rule sets a walkthrough frequency for a whole data center. These are suggestions to adapt to your site, plus the one interval OSHA does set for lockout/tagout procedures.

**Suggested walkthrough frequency**

| Frequency | What to check |
| --- | --- |
| Each shift (suggested) | Data hall aisles, open tiles, EPO guards, suppression panel status, battery and generator alarms |
| Weekly (suggested) | Battery rooms, generator yard, mechanical rooms, housekeeping |
| Monthly (suggested) | The full checklist, with findings reviewed by facilities and EHS leads |
| At least annually (OSHA) | Periodic inspection of each lockout/tagout energy control procedure, under 29 CFR 1910.147 |
| After any change | Affected areas after construction, equipment changes, new arc flash studies, or incidents |

A checklist is not a safety program

This checklist does not replace your site-specific safety program, written procedures, hazard assessments, or the manufacturer's instructions. Use it to verify that those controls are working, and adapt it to your equipment and the codes your jurisdiction has adopted.

**Know the hazards behind the checklist?** Ten questions on arc flash, LOTO, batteries, and suppression.

[Take the Safety Quiz](https://datacentertraining.us/quizzes/safety-quiz.html)

## Courses that go deeper

These self-paced courses explain the hazards behind each checklist section and award a certificate of completion.

### [Data Center Electrical Safety Training](https://datacentertraining.us/courses/data-center-electrical-safety.html)

Power & Electrical · Modular Specialization

Foundational electrical safety practices for anyone working around data center power systems.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-electrical-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-electrical-safety)

### [Data Center Arc Flash Safety Training](https://datacentertraining.us/courses/data-center-arc-flash-safety.html)

Power & Electrical · Modular Specialization · NFPA 70E

NFPA 70E arc flash safety specific to data center switchgear and power distribution.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-arc-flash-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-arc-flash-safety)

### [Data Center UPS and Battery System Safety Training](https://datacentertraining.us/courses/data-center-ups-battery-safety.html)

Power & Electrical · Modular Specialization

Safety-focused training for anyone working around data center UPS and battery systems.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-ups-battery-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-ups-battery-safety)

### [Lithium-Ion Battery Thermal Runaway and Emergency Response Training](https://datacentertraining.us/courses/lithium-ion-thermal-runaway-emergency-response.html)

Power & Electrical · Modular Specialization

Recognize and respond to lithium-ion battery thermal runaway before it escalates.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=lithium-ion-thermal-runaway-emergency-response)
- [Add to Cart](https://datacentertraining.us/cart.html?add=lithium-ion-thermal-runaway-emergency-response)

### [Data Center Emergency Power Off (EPO) Procedures Training](https://datacentertraining.us/courses/data-center-epo-procedures.html)

Power & Electrical · Modular Specialization

Safe activation and reset procedures for data center Emergency Power Off systems.

1 hr

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-epo-procedures)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-epo-procedures)

### [Data Center Fire Suppression System Safety Training (Clean Agent Systems)](https://datacentertraining.us/courses/data-center-fire-suppression-safety.html)

Security & Compliance · Modular Specialization · NFPA 2001

Clean agent fire suppression safety for occupied data hall environments.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-fire-suppression-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-fire-suppression-safety)

### [Data Center Raised Floor and Confined Space Awareness Training](https://datacentertraining.us/courses/data-center-raised-floor-confined-space.html)

Operations · Modular Specialization · OSHA 1910.146

Confined space awareness and safe practices for working under a raised floor.

1 hr

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-raised-floor-confined-space)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-raised-floor-confined-space)

### [Server Room Ergonomics and Manual Handling Training](https://datacentertraining.us/courses/server-room-ergonomics-manual-handling.html)

Operations · Modular Specialization

Safe lifting and ergonomic practices for server room and data hall work.

1 hr

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=server-room-ergonomics-manual-handling)
- [Add to Cart](https://datacentertraining.us/cart.html?add=server-room-ergonomics-manual-handling)

Save 58% with the bundle

Complete Data Center Professional Bundle

42 courses · 182 hours · **$2,928.99** per seat, instead of ~~$6,997.58~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-complete-catalog)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

## Frequently asked questions

### What should a data center health and safety checklist include?

It should cover each area of the facility: electrical rooms, UPS and battery rooms, the generator yard and fuel systems, the data hall, raised floors, mechanical rooms, fire protection, housekeeping, contractor work, emergency readiness, and training records. Each item should be something you can verify by looking, without opening energized equipment.

### How often should a data center safety inspection be done?

Many sites check high-risk items every shift, walk key rooms weekly, and complete a full checklist monthly. OSHA requires a periodic inspection of each lockout/tagout energy control procedure at least annually. Adjust the rest to your site's risk and history.

### Who should complete the safety checklist?

A facilities lead, shift supervisor, or EHS coordinator usually owns it, ideally with a technician who knows the equipment. Rotating the walkthrough among trained staff spreads hazard awareness across the team.

### Does using this checklist make a site OSHA compliant?

No. A checklist helps you verify that controls are in place, but compliance depends on your written programs, procedures, hazard assessments, training, and records. Treat this list as a starting point and adapt it to your site.

### Can I print and customize this checklist?

Yes. Use your browser's print command to print it, or copy the items into your own form or maintenance system and add equipment and procedures specific to your site.

## Sources

- OSHA, [29 CFR 1910.147, The control of hazardous energy](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147) (annual periodic inspection, training certification).
- OSHA, [29 CFR 1910.146, Permit-required confined spaces](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.146).
- OSHA, [29 CFR 1910.95, Occupational noise exposure](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.95) (annual hearing conservation training).
- OSHA, [29 CFR 1910.1200, Hazard communication](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.1200).

## Keep learning

[Guide](https://datacentertraining.us/learn/data-center-safety.html)

### Data Center Safety Guide

The hazards behind every checklist item, explained.

Read the guide →

[Training](https://datacentertraining.us/training/data-center-safety-training.html)

### Data Center Safety Training

Courses by hazard, a role matrix, and refresher rules.

Read the page →

[Training](https://datacentertraining.us/training/lockout-tagout-training.html)

### Lockout/Tagout Training

Authorized, affected, and other employees under OSHA 1910.147.

Read the page →

[Training](https://datacentertraining.us/training/arc-flash-training.html)

### Arc Flash Training

Labels, boundaries, and PPE categories.

Read the page →

This checklist is general educational information, not engineering, legal, or compliance advice. Follow your employer's safety program, the equipment manufacturer's instructions, and the codes and regulations that apply at your site.

## Train Your Team on the Hazards Behind the Checklist

Self-paced safety courses for electrical, arc flash, batteries, EPO, fire suppression, confined spaces, and ergonomics, each with a certificate of completion.

- [See the Complete Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/learn/data-center-safety-checklist.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
