# Arc Flash Training Online: Requirements & Courses

Training · Arc Flash

Data center switchgear, UPS systems, and busway can release enough energy in an arc flash to cause severe burns in a fraction of a second. Here is what arc flash training covers, who needs it, how often, and where online training fits.

10 min read Workers and employers Updated October 2026

On this page

1. [Online arc flash courses](https://datacentertraining.us/training/arc-flash-training.html#courses)
2. [Arc flash basics](https://datacentertraining.us/training/arc-flash-training.html#basics)
3. [Labels and PPE categories](https://datacentertraining.us/training/arc-flash-training.html#labels)
4. [Who needs it?](https://datacentertraining.us/training/arc-flash-training.html#who-needs)
5. [Training requirements](https://datacentertraining.us/training/arc-flash-training.html#requirements)
6. [Safety vs analysis training](https://datacentertraining.us/training/arc-flash-training.html#analysis)
7. [Online vs in person](https://datacentertraining.us/training/arc-flash-training.html#online)
8. [How often](https://datacentertraining.us/training/arc-flash-training.html#how-often)
9. [FAQ](https://datacentertraining.us/training/arc-flash-training.html#faq)
10. [Sources](https://datacentertraining.us/training/arc-flash-training.html#sources)

[**Test yourself**Take the Data Center Safety quiz.](https://datacentertraining.us/quizzes/safety-quiz.html)

**Short answer:** Arc flash training teaches workers how arc flash happens, how to read arc flash labels and boundaries, how arc-rated PPE is selected, and why de-energizing comes first. It is part of NFPA 70E electrical safety training, it is needed by anyone exposed to arc flash hazards, and it must be refreshed at intervals not exceeding three years.

Key takeaways

- The arc flash boundary is the distance where incident energy falls to 1.2 cal/cm², the onset of a second-degree burn. Inside it, arc-rated PPE is required.
- OSHA requires electrical safety training and protective equipment; NFPA 70E is the consensus standard that explains how to assess and control arc flash risk.
- Arc flash safety training is for the people near the equipment. Arc flash analysis training, using IEEE 1584 calculations, is for the engineers who produce the study and labels.
- Online training covers the knowledge. PPE fitting, equipment-specific instruction, and qualification happen on site, under your employer.

## Arc flash safety training online

Data Center Training (datacentertraining.us), a division of HAZWOPER OSHA Training, LLC, an IACET Accredited Provider, offers arc flash training online for data center teams. Our arc flash courses are online, self-paced, and built around NFPA 70E, using the equipment you actually find in a data center: medium- and low-voltage switchgear, UPS modules and battery cabinets, PDUs, and remote power panels. Each awards a certificate of completion.

- [Data Center Arc Flash Safety](https://datacentertraining.us/courses/data-center-arc-flash-safety.html) covers what happens in an arc flash, hazard boundaries and labels, PPE selection, safe work practices near energized switchgear and UPS systems, and the equipment conditions that raise risk.
- [Data Center Electrical Safety](https://datacentertraining.us/courses/data-center-electrical-safety.html) is the awareness foundation for anyone with floor access.

### [Data Center Arc Flash Safety Training](https://datacentertraining.us/courses/data-center-arc-flash-safety.html)

Power & Electrical · Modular Specialization · NFPA 70E

NFPA 70E arc flash safety specific to data center switchgear and power distribution.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-arc-flash-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-arc-flash-safety)

### [Data Center Electrical Safety Training](https://datacentertraining.us/courses/data-center-electrical-safety.html)

Power & Electrical · Modular Specialization

Foundational electrical safety practices for anyone working around data center power systems.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-electrical-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-electrical-safety)

### [Power Distribution Systems Fundamentals](https://datacentertraining.us/courses/power-distribution-systems-fundamentals.html)

Power & Electrical · Modular Specialization

Core power distribution theory behind PDUs, panels, and branch circuits.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=power-distribution-systems-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=power-distribution-systems-fundamentals)

Save 38% with the bundle

Power & Electrical Systems Bundle

13 courses · 45 hours · **$1,140.99** per seat, instead of ~~$1,853.87~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-power-electrical)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

Training is not authorization

These courses explain arc flash hazards so you can recognize risk and follow your site's procedures. They do not make you a qualified person, authorize energized work or switching, or replace hands-on PPE fitting and equipment-specific instruction from your employer.

## What is an arc flash?

An arc flash is an electrical fault that travels through the air between conductors, or from a conductor to ground, releasing intense heat, light, pressure, sound, and molten metal in a fraction of a second. A dropped tool, a failed insulator, dust or moisture, or a breaker racked in under fault can start one.

Three terms carry most arc flash training:

- **Incident energy** is the heat energy that would reach a surface at a set working distance during an arc, measured in calories per square centimeter (cal/cm²). It depends mainly on available fault current, voltage, and how long the upstream protective device takes to clear the fault.
- **Working distance** is the distance from the arc source to the worker's face and chest, the point where the incident energy is calculated.
- **Arc flash boundary** is the distance at which incident energy falls to 1.2 cal/cm², the level associated with the onset of a second-degree burn on bare skin. Anyone inside it while an arc flash hazard exists must wear arc-rated PPE.

Data centers concentrate large transformers and switchgear close to the loads they serve, so available fault current can be high. Clearing time matters just as much: a slow upstream breaker can turn a modest fault into a severe one. That is why many large breakers have a maintenance mode or other arc energy reduction setting, and why some sites label equipment with values for both normal and maintenance settings. UPS battery strings add a dc arc flash hazard, which NFPA 70E also addresses.

## Arc flash labels and PPE categories

Equipment likely to be examined, adjusted, serviced, or maintained while energized gets an arc flash label from the employer's risk assessment. A label typically shows the nominal voltage, the arc flash boundary, and either the incident energy at the working distance or the PPE category. If a label is missing, unreadable, or older than the last system change, stop and ask.

NFPA 70E allows two ways to select arc-rated PPE: an **incident energy analysis**, which calculates the energy for each piece of equipment, or the **arc flash PPE category method**, which uses the standard's tables when the equipment falls within their stated limits. One method is used per piece of equipment, not both.

**NFPA 70E arc flash PPE categories**

| PPE category | Minimum arc rating of clothing | Typical makeup (simplified) |
| --- | --- | --- |
| Category 1 | 4 cal/cm² | Arc-rated shirt and pants or coverall, arc-rated face shield or hood, hard hat, safety glasses, hearing protection, gloves |
| Category 2 | 8 cal/cm² | As category 1 at a higher rating, with an arc-rated balaclava or hood |
| Category 3 | 25 cal/cm² | Arc flash suit hood and jacket or coverall system, arc-rated gloves |
| Category 4 | 40 cal/cm² | Full arc flash suit system rated for the higher energy level |

The table is a summary for orientation; your site's PPE program and the current edition of NFPA 70E govern what you actually wear. The best protection is still not being exposed: verify the equipment is in an electrically safe work condition before opening it.

## Who needs arc flash training?

Anyone who may be exposed to an arc flash hazard needs arc flash training at a depth that matches the work. That means qualified workers who operate, test, or maintain energized equipment, and unqualified workers who work near it.

- **Facility electricians and critical facilities technicians** who perform switching, rack breakers, open panels, or test for absence of voltage.
- **UPS, switchgear, and generator field engineers**, including contractors, who service equipment on site.
- **Commissioning agents and testing firms** who work around energized gear during functional and integrated systems tests.
- **Supervisors and engineers** who write methods of procedure and approve energized work permits.
- **IT, cabling, and security staff** who enter electrical rooms or work near PDUs and remote power panels. They need awareness: what the boundary means, and why they stay out of it.

The likelihood of an arc flash depends on the task and the equipment's condition. Racking a breaker or testing inside an open panel carries far more risk than walking past closed, properly maintained switchgear, and arc flash training teaches people to tell the difference.

## Arc flash training requirements: NFPA 70E and OSHA

OSHA requires electrical safety training and protective equipment for workers exposed to electrical hazards, and NFPA 70E spells out the arc flash practices that meet those requirements.

- **OSHA training rules.** 29 CFR 1910.332 requires training for employees facing electrical risk, in classroom or on-the-job form, with the depth set by the risk.
- **OSHA protective equipment rules.** 29 CFR 1910.335 requires workers in areas with potential electrical hazards to be provided with, and use, protective equipment suited to the work. OSHA has said it may consult NFPA 70E's arc flash boundary concepts when evaluating citations under this rule.
- **NFPA 70E.** Requires an arc flash risk assessment, equipment labeling, PPE selection, and training so qualified workers can identify hazards, assess risk, and select controls, including PPE. It also calls for the arc flash risk assessment to be reviewed periodically and whenever the electrical system changes significantly.

NFPA 70E arc flash training requirements are not a separate course mandate. Arc flash content belongs inside the broader NFPA 70E training each worker receives. See [NFPA 70E Training](https://datacentertraining.us/training/nfpa-70e-training.html) for the full picture, including qualified versus unqualified persons and documentation.

## Arc flash safety training vs arc flash analysis training

These are different courses for different people. Safety training teaches workers to stay safe around the hazard; analysis training teaches engineers to calculate it.

**Arc flash safety training compared with arc flash analysis training**

| Topic | Arc flash safety training | Arc flash analysis (study) training |
| --- | --- | --- |
| Audience | Electricians, technicians, field engineers, supervisors | Electrical engineers and power system analysts |
| Main topics | Hazards, boundaries, labels, PPE, safe work practices, permits | Short-circuit and protective device coordination studies, incident energy calculations, modeling software |
| Key references | NFPA 70E, OSHA Subpart S | IEEE 1584, the IEEE guide for performing arc flash hazard calculations, plus NFPA 70E |
| Output | Workers who can read a label and follow procedure | The study and the equipment labels |

We offer worker safety training, not engineering study training. If you need to perform an arc flash study, look for an engineering course on IEEE 1584 methods and power system modeling, and expect the study itself to be done by or under qualified engineers.

## Arc flash training online vs in person

Online arc flash training works well for the knowledge: physics, boundaries, labels, PPE categories, and procedures. It cannot fit a hood, check that a face shield is the right rating, or watch you test for absence of voltage.

A sound approach for a data center team:

1. Complete online arc flash safety training so everyone shares the same vocabulary.
2. Walk the site with a supervisor: read the actual labels, locate PPE stations, and review the switching procedures.
3. Practice donning and doffing arc-rated PPE and using the site's voltage testers.
4. Have the employer document the qualification decision for each task and piece of equipment.

### Arc flash training near me

Our arc flash courses are online and available anywhere in the United States, so your whole team can train across shifts and sites. For hands-on PPE practice, ask your employer or PPE supplier, or look for instructor-led classes from local electrical training centers and safety consultants.

### Is there an arc flash training certification?

There is no government-issued arc flash certification for workers. Training providers, including us, issue a certificate of completion that documents the course. The employer decides who is qualified.

## How often is arc flash training required?

Because arc flash training is part of NFPA 70E training, the same rule applies: retraining at intervals not exceeding three years, and sooner when equipment, procedures, or job duties change, or when a worker is not following safe practices. A new arc flash study that changes labels or PPE categories is a good reason to refresh training before the next maintenance window.

**Can you read an arc flash label?** Test yourself on boundaries, PPE, LOTO, and batteries.

[Take the Safety Quiz](https://datacentertraining.us/quizzes/safety-quiz.html)

## Frequently asked questions

### Does OSHA require arc flash training?

OSHA does not have a standard titled arc flash training, but its electrical rules require training for workers exposed to electrical hazards and require suitable protective equipment. OSHA treats NFPA 70E, which covers arc flash risk assessment, labels, and PPE in detail, as an acceptable way to meet those obligations.

### What are the NFPA 70E arc flash training requirements?

NFPA 70E requires qualified workers to be trained to identify electrical hazards, assess risk, and select controls including arc-rated PPE, and to know the approach boundaries for the voltages they work on. Unqualified workers need training on the hazards they may encounter. Retraining is required at intervals not exceeding three years.

### Can I take arc flash training online?

Yes. Online arc flash safety training covers the knowledge portion well, including boundaries, labels, and PPE categories. Hands-on PPE practice, equipment-specific instruction, and the employer's qualification decision still happen on site.

### What is arc flash analysis training?

Arc flash analysis training teaches engineers to perform arc flash studies: modeling the power system, calculating incident energy using methods such as IEEE 1584, and producing equipment labels. It is different from arc flash safety training, which teaches workers how to stay safe around the hazard.

### What does 1.2 cal/cm2 mean?

It is the incident energy level associated with the onset of a second-degree burn on bare skin. NFPA 70E uses it to define the arc flash boundary: inside that distance, arc-rated PPE is required while an arc flash hazard exists.

## Sources

- OSHA, [29 CFR 1910.332, Training](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.332).
- OSHA, [29 CFR 1910.335, Safeguards for personnel protection](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.335).
- OSHA letter of interpretation, November 4, 2004, [OSHA does not enforce NFPA 70E, although it may use NFPA 70E to support citations](https://www.osha.gov/laws-regs/standardinterpretations/2004-11-04-0).
- OSHA letter of interpretation, August 5, 2015, [Lockout/tagout of electrical hazards](https://www.osha.gov/laws-regs/standardinterpretations/2015-08-05-1) (NFPA 70E compliance as an acceptable means of abatement).
- NFPA, [NFPA 70E, Standard for Electrical Safety in the Workplace: document information](https://www.nfpa.org/codes-and-standards/nfpa-70e-standard-development/70e).
- NFPA, [NFPA 70E First Revision statements, Annual 2026 cycle](https://docinfofiles.nfpa.org/files/AboutTheCodes/70E/70E_A2026_EEW_AAA_FD_FRStatements.pdf) (1.2 cal/cm² threshold, dc arc flash, IEEE 1584 references, qualified person training).

## Keep learning

[Training](https://datacentertraining.us/training/nfpa-70e-training.html)

### NFPA 70E Training

Requirements, qualified persons, retraining, and documentation.

Read the page →

[Training](https://datacentertraining.us/training/lockout-tagout-training.html)

### Lockout/Tagout Training

How to establish an electrically safe work condition, step by step.

Read the page →

[Training](https://datacentertraining.us/training/data-center-safety-training.html)

### Data Center Safety Training

Every hazard category and the course that matches it.

Read the page →

[Guide](https://datacentertraining.us/learn/data-center-power.html)

### How Data Center Power Works

The switchgear, UPS, and PDUs behind the arc flash labels.

Read the guide →

This page is general educational information, not engineering, legal, or compliance advice. Follow your employer's electrical safety program, your site's arc flash study and labels, and the regulations that apply at your site. Data Center Training is not affiliated with OSHA, NFPA, or IEEE.

## Train Your Team on Arc Flash Safety

Self-paced arc flash and electrical safety courses built around NFPA 70E and data center equipment, with a certificate of completion for every learner.

- [See the Power Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/training/arc-flash-training.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
