# BMS & DCIM Training: Building Automation for Data Centers

Training · BMS & DCIM

Most data center outages show up in the data before they happen. Whether anyone notices depends on the building management system, the power monitoring system, the DCIM platform, and the people trained to read them. Here is what each system does, who needs which training, and how to build real monitoring skills.

8 min read Beginner to intermediate Updated October 2026

On this page

1. [BMS and DCIM courses](https://datacentertraining.us/training/bms-dcim-training.html#courses)
2. [BMS vs. EPMS vs. DCIM](https://datacentertraining.us/training/bms-dcim-training.html#bms-epms-dcim)
3. [Who needs which training](https://datacentertraining.us/training/bms-dcim-training.html#who-needs)
4. [Alarm management](https://datacentertraining.us/training/bms-dcim-training.html#alarm-management)
5. [Integration and protocols](https://datacentertraining.us/training/bms-dcim-training.html#integration)
6. [Building monitoring skills](https://datacentertraining.us/training/bms-dcim-training.html#build-skills)
7. [FAQ](https://datacentertraining.us/training/bms-dcim-training.html#faq)
8. [Sources](https://datacentertraining.us/training/bms-dcim-training.html#sources)

[**Test yourself**Take the Operations & Monitoring quiz.](https://datacentertraining.us/quizzes/operations-quiz.html)

**Short answer:** BMS and DCIM training teaches data center staff how the building management system (BMS, also called a BAS) controls and monitors mechanical equipment, how the electrical power monitoring system (EPMS) watches the power chain, and how DCIM software tracks assets and capacity. Operators learn alarm response, controls technicians learn sequences and points, and planners learn capacity data.

Key takeaways

- BMS controls and monitors mechanical systems, EPMS monitors the electrical system, and DCIM manages assets and capacity on top of both.
- Operators, controls technicians, and capacity planners need different depths of training on the same systems.
- Alarm management is the skill that matters most. A system with too many nuisance alarms trains people to ignore real ones.
- Vendor-neutral training teaches concepts that transfer to any platform; the manufacturer's training teaches the tools installed at your site.

## BMS, building automation, and DCIM training courses

These vendor-neutral online courses cover building automation fundamentals, monitoring strategy and BMS architecture, DCIM, and capacity planning. Each awards a certificate of completion.

### [Building Automation Systems (BAS) Fundamentals](https://datacentertraining.us/courses/building-automation-systems-fundamentals.html)

Monitoring & Automation · Modular Specialization · BMS/BAS

Understand the building automation systems that tie HVAC, power, and monitoring together.

6 hrs

$179.99

- [Enroll](https://datacentertraining.us/checkout.html?item=building-automation-systems-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=building-automation-systems-fundamentals)

### [Monitoring, Automation & BMS Systems](https://datacentertraining.us/courses/monitoring-automation-bms-systems.html)

Monitoring & Automation · Comprehensive Program · BMS / DCIM

Design a monitoring and BMS strategy that catches problems before they cause downtime.

8 hrs

$276.99

- [Enroll](https://datacentertraining.us/checkout.html?item=monitoring-automation-bms-systems)
- [Add to Cart](https://datacentertraining.us/cart.html?add=monitoring-automation-bms-systems)

### [DCIM Platform Fundamentals](https://datacentertraining.us/courses/dcim-platform-fundamentals.html)

Monitoring & Automation · Modular Specialization · DCIM

Understand DCIM strategy and build the ROI case for implementation.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=dcim-platform-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=dcim-platform-fundamentals)

### [Capacity Planning & Forecasting](https://datacentertraining.us/courses/capacity-planning-forecasting.html)

Design & Planning · Modular Specialization

Build a 3–5 year capacity plan before you run out of power, cooling, or space.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=capacity-planning-forecasting)
- [Add to Cart](https://datacentertraining.us/cart.html?add=capacity-planning-forecasting)

Save 42% with the bundle

Monitoring & Smart Facility Bundle

4 courses · 22 hours · **$437.99** per seat, instead of ~~$756.96~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-monitoring-smart-facility)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

## What is the difference between BMS, EPMS, and DCIM?

A BMS (or BAS) controls and monitors mechanical and building equipment, an EPMS monitors the electrical system from switchgear to PDUs, and DCIM is the software layer that tracks IT assets and capacity using data from both. Names vary by vendor and site, but the division of labor is consistent.

**Monitoring systems in a data center**

| System | What it watches or controls | Main users | Typical questions it answers |
| --- | --- | --- | --- |
| BMS / BAS (building management or building automation system) | Chillers, pumps, cooling towers, CRAH and CRAC units, air handlers, temperature and humidity sensors, leak detection | Facilities operators, controls technicians, mechanical engineers | Is cooling running to its sequence? Which unit is in alarm? What did supply air temperature do overnight? |
| EPMS (electrical power monitoring system) | Switchgear, breakers, meters, UPS systems, generators, transfer switches, PDUs | Electrical and critical facilities staff, power engineers | Which breaker opened? What was the sequence of events during a transfer? How loaded is each feed? |
| DCIM (data center infrastructure management) | Assets, rack space, connectivity, power and cooling capacity, change planning | Capacity planners, operations managers, IT and deployment teams | Where can this new rack go? How much power headroom is left in this row? What is connected to this PDU? |

For a closer look at how these dashboards differ in practice, see our field article [DCIM vs. BMS alarm dashboards](https://datacentertraining.us/blog/posts/dcim-vs-bms-alarm-dashboards-what-data-center-operations-teams-should-verify.html).

## Who needs BMS or DCIM training?

Anyone who watches, changes, or plans around facility data needs some BMS or DCIM training. The depth depends on whether you respond to the data, maintain the system that produces it, or use it to plan.

- **Operators** (critical facilities technicians, NOC and BMS operators): navigate graphics, acknowledge and triage alarms, trend points, and know which manual overrides are allowed and how to return a point to automatic. Start with [Building Automation Systems (BAS) Fundamentals](https://datacentertraining.us/courses/building-automation-systems-fundamentals.html).
- **Controls technicians**: read points lists and sequences of operation, place and calibrate sensors, troubleshoot controllers and networks, and change setpoints under change control. Add [Monitoring, Automation & BMS Systems](https://datacentertraining.us/courses/monitoring-automation-bms-systems.html) for monitoring strategy, analytics, and dashboard design.
- **Capacity planners and DCIM administrators**: keep asset data accurate, model power and thermal headroom, and forecast growth. Take [DCIM Platform Fundamentals](https://datacentertraining.us/courses/dcim-platform-fundamentals.html) and [Capacity Planning & Forecasting](https://datacentertraining.us/courses/capacity-planning-forecasting.html).
- **Managers**: own the alarm philosophy, reporting, and vendor contracts, and decide what the monitoring stack must answer.

## Alarm management: the skill that prevents missed alarms

Alarm management is the discipline of making every alarm meaningful, so operators trust it and act on it. When a BMS throws hundreds of nuisance alarms a shift, people start acknowledging without reading, and the one alarm that matters gets lost.

The process industries formalized this in ANSI/ISA-18.2, Management of Alarm Systems for the Process Industries, which describes an alarm lifecycle that starts with a documented alarm philosophy and moves through identification, rationalization, implementation, monitoring, and management of change. Data centers are not process plants, but the same ideas apply:

- Every alarm needs a defined cause, consequence, and operator response. If nobody needs to act, it should not be an alarm.
- Priorities should mean something. An "on battery" UPS alarm and a dirty-filter alarm should never look the same.
- Use deadbands and time delays so a sensor hovering at a threshold does not chatter.
- Suppress alarms during planned maintenance only under change control, and return them to service afterward.
- Review the noisiest alarms regularly and fix the cause instead of raising the limit.
- Test the notification path for critical alarms, not just the alarm itself.

Setpoint and alarm changes are changes to a critical system. Our [BMS alarm setpoint change checklist](https://datacentertraining.us/blog/posts/bms-alarm-setpoint-changes-a-change-control-checklist-for-data-center-facility-managers.html) shows how to control them.

## How BMS, EPMS, and DCIM integrate

Data center monitoring systems exchange data through open protocols and software integrations. Training should cover the common ones and the problems that come with them.

- **BACnet** is the building automation protocol defined by ANSI/ASHRAE Standard 135, with the corresponding ISO designation ISO 16484-5. It is the common language of many BMS platforms.
- **Modbus** is widely used by electrical and mechanical equipment, including meters, UPS systems, and generator controllers, and often feeds the EPMS.
- **SNMP** is common on IT-side devices such as rack PDUs and environmental monitors, and often feeds DCIM.

Most integration trouble is mundane: inconsistent point names, wrong units or scaling, slow polling, clocks that are out of sync, and the same alarm arriving from three systems. Building control networks are also operational technology, so they need network segmentation and controlled remote access like any other critical system. Technicians who can trace a signal from the sensor through the controller to the screen solve these problems fastest.

**Know your alarms from your trends?** Ten questions on data center operations and monitoring.

[Take the Operations Quiz](https://datacentertraining.us/quizzes/operations-quiz.html)

## How to build data center monitoring skills

Build monitoring skills in layers: learn the equipment, then the control system, then monitoring strategy, then the planning tools, and practice on your own site's data at every stage.

1. ### Learn what is being monitored

   You cannot judge an alarm on equipment you do not understand. Read the [cooling guide](https://datacentertraining.us/learn/data-center-cooling.html) and the [power guide](https://datacentertraining.us/learn/data-center-power.html) first.
2. ### Learn building automation fundamentals

   Architecture, sensors and controllers, points lists, and sequences of operation, as covered in [BAS Fundamentals](https://datacentertraining.us/courses/building-automation-systems-fundamentals.html).
3. ### Learn monitoring strategy and alarm management

   Sensor placement and calibration, BMS architecture, analytics, alerting, and dashboards in [Monitoring, Automation & BMS Systems](https://datacentertraining.us/courses/monitoring-automation-bms-systems.html).
4. ### Learn DCIM and capacity planning

   Asset data, power and thermal modeling, and forecasting in [DCIM Platform Fundamentals](https://datacentertraining.us/courses/dcim-platform-fundamentals.html) and [Capacity Planning & Forecasting](https://datacentertraining.us/courses/capacity-planning-forecasting.html).
5. ### Practice on your site

   Trend a CRAH unit and compare it to its written sequence, shadow a controls technician, and complete the BMS manufacturer's product training for your platform.

## Frequently asked questions

### What is BMS training?

BMS training teaches how a building management system monitors and controls equipment such as chillers, pumps, air handlers, and CRAH units. It covers system architecture, sensors and controllers, points lists, sequences of operation, alarms, trending, and safe use of manual overrides. In a data center, it also covers how the BMS shares data with power monitoring and DCIM tools.

### What is DCIM training?

DCIM training covers data center infrastructure management software: how it tracks assets, rack space, connectivity, and power and cooling capacity, how it collects data from other systems, and how teams use it to plan changes and forecast growth. The hardest part of DCIM is usually keeping the asset data accurate, so good training spends time on data quality.

### Is a BAS the same as a BMS?

The terms are often used interchangeably. In many data centers, BAS refers to the control system for HVAC, lighting, and general building equipment, while BMS means the broader monitoring layer that also watches critical systems. Sites and vendors use the names differently, so check what your site means by each.

### Do I need programming experience for building automation training?

No. Operators and most technicians need to read points lists, follow a sequence of operations, trend data, and respond to alarms, not write controller code. Controls technicians and engineers who change programming usually learn it through the BMS manufacturer's product training on top of vendor-neutral fundamentals.

### Should I take vendor-specific or vendor-neutral BMS training?

Usually both. Vendor-neutral training teaches the concepts that apply to every platform, such as architecture, protocols, sequences, and alarm management. Vendor-specific training from the manufacturer teaches the tools and programming for the system installed at your site.

## Sources

- bacnet.org, [The BACnet standard](https://bacnet.org/buy/) (ANSI/ASHRAE 135 and ISO 16484-5).
- ASHRAE, [ASHRAE Standard 135 resource files](https://data.ashrae.org/BACnet/).
- International Society of Automation, [ISA-18 series of standards](https://www.isa.org/standards-and-publications/isa-standards/isa-18-series-of-standards) (ANSI/ISA-18.2, Management of Alarm Systems for the Process Industries).

New to the systems themselves? Read [data center BMS explained](https://datacentertraining.us/learn/data-center-bms.html), or see [building automation system training](https://datacentertraining.us/training/building-automation-training.html) for BAS courses and certification options.

## Keep learning

[Training](https://datacentertraining.us/training/data-center-technician-training.html)

### Data Center Technician Training

A step-by-step training path from week-one safety to specialization.

Read the guide →

[Careers](https://datacentertraining.us/careers/critical-facilities-technician.html)

### Critical Facilities Technician

The role that lives in the BMS and EPMS on every shift.

See the role →

[Careers](https://datacentertraining.us/careers/data-center-engineer.html)

### Data Center Engineer

Controls, electrical, mechanical, and operations engineering roles.

See the role →

[Guide](https://datacentertraining.us/learn/data-center-operations.html)

### Data Center Operations

Procedures, change control, maintenance, and incident response.

Read the guide →

This guide is general educational information, not engineering, cybersecurity, or compliance advice. Follow your site's procedures, change control process, and the system manufacturer's instructions.

## Train Your Team on Monitoring and Automation

Our Monitoring & Smart Facility courses cover building automation, BMS and monitoring strategy, DCIM, and cabling for data center teams.

- [See the Monitoring Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/training/bms-dcim-training.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
