# Data Center Safety Training by Location

Training · By Location

Electrical safety, NFPA 70E-based and arc flash training for data center teams in every major U.S. market, and what actually changes from one state to the next: who enforces workplace safety, which codes apply, and who licenses electricians.

7 min read Workers and employers Updated October 2026

On this page

1. [Markets at a glance](https://datacentertraining.us/training/data-center-safety-training-by-location.html#markets)
2. [What changes by state](https://datacentertraining.us/training/data-center-safety-training-by-location.html#what-changes)
3. [Notes by region](https://datacentertraining.us/training/data-center-safety-training-by-location.html#regions)
4. [Hands-on training near you](https://datacentertraining.us/training/data-center-safety-training-by-location.html#hands-on)
5. [Courses](https://datacentertraining.us/training/data-center-safety-training-by-location.html#courses)
6. [FAQ](https://datacentertraining.us/training/data-center-safety-training-by-location.html#faq)
7. [Sources](https://datacentertraining.us/training/data-center-safety-training-by-location.html#sources)

[**Looking for work?**See data center jobs by location.](https://datacentertraining.us/careers/data-center-jobs-by-location.html)

**Short answer:** Our data center safety courses are online and self-paced, so the same training is available in Northern Virginia, Atlanta, Dallas, Phoenix, Columbus, Chicago, Silicon Valley, Salt Lake City and everywhere else in the U.S. What changes by location is the agency that enforces workplace safety (federal OSHA or a state plan), the electrical and fire code editions your city has adopted, and electrician licensing. Hands-on qualification always happens at your site.

## Data center markets at a glance

The table lists the agency that covers private-sector employers in each market. State Plans must be at least as effective as federal OSHA and may add their own rules.

**Workplace safety enforcement for private employers in major U.S. data center markets**

| Market | State | Private-sector enforcement |
| --- | --- | --- |
| Northern Virginia (Ashburn, Loudoun, Prince William), Richmond | Virginia | State Plan: Virginia Occupational Safety and Health (VOSH) |
| Frederick, Baltimore | Maryland | State Plan: Maryland Occupational Safety and Health (MOSH) |
| Atlanta, Marietta, Norcross | Georgia | Federal OSHA |
| Dallas-Fort Worth, San Antonio, Austin, Houston, Abilene | Texas | Federal OSHA |
| Phoenix, Mesa, Goodyear | Arizona | State Plan: Arizona Division of Occupational Safety and Health (ADOSH) |
| Columbus, New Albany | Ohio | Federal OSHA |
| Chicago, Elk Grove Village | Illinois | Federal OSHA |
| Silicon Valley, Santa Clara, Los Angeles | California | State Plan: Cal/OSHA |
| Salt Lake City, West Jordan | Utah | State Plan: Utah Occupational Safety and Health (UOSH) |
| Reno, Las Vegas | Nevada | State Plan: Nevada OSHA |
| Hillsboro, The Dalles | Oregon | State Plan: Oregon OSHA |
| Quincy, Wenatchee | Washington | State Plan: Washington L&I Division of Occupational Safety and Health (DOSH) |
| Des Moines, Council Bluffs, Cedar Rapids | Iowa | State Plan: Iowa OSHA |
| Charlotte, Raleigh, Maiden | North Carolina | State Plan: North Carolina OSH |
| Cheyenne | Wyoming | State Plan: Wyoming OSHA |
| New Jersey, New York | New Jersey, New York | Federal OSHA (their state plans cover public employees only) |
| Orlando, Miami, Jacksonville | Florida | Federal OSHA |
| Statewide | Montana | Federal OSHA |

For a market not listed, check the state on OSHA's State Plans page. Some states run plans that cover only state and local government workers; private data center employers there fall under federal OSHA.

## What changes from state to state

- **The enforcing agency.** In State Plan states, inspections and citations come from the state agency, which may have its own standards. California's Title 8 Electrical Safety Orders are the best-known example.
- **The electrical code edition.** States and cities adopt the National Electrical Code on their own schedules, sometimes with amendments, which affects installation rules for UPS, battery and emergency systems.
- **The fire code.** Clean agent, battery room and impairment rules follow the fire code your jurisdiction adopts and the local fire marshal's interpretation.
- **Electrician licensing.** Installation work needs the license your state or city requires. Training certificates do not replace a license.
- **Environmental permits.** Generator run-hour limits and fuel storage rules come from state air and environmental agencies as well as the EPA.

What does not change: OSHA's training requirement (or a State Plan's equivalent), the NFPA 70E practices most employers adopt, and the rule that only the employer can designate a qualified person. See [OSHA electrical safety training](https://datacentertraining.us/training/osha-electrical-safety-training.html) for the federal baseline.

## Notes by region

### Northern Virginia and Maryland

The largest data center market in the world runs under Virginia's own State Plan, and Maryland has its own plan too. Multi-site teams that cross the Potomac should confirm both states' rules and keep one set of training records that satisfies the stricter one.

### Atlanta and the Southeast

Georgia and Florida employers fall under federal OSHA. North Carolina, South Carolina and Tennessee run State Plans. Fast hiring in the Atlanta market means many new technicians arrive with no electrical safety background, so awareness training on day one matters.

### Texas

Federal OSHA covers private employers across Dallas-Fort Worth, San Antonio, Austin, Houston and the new West Texas campuses. Large new builds mean many workers move between construction (29 CFR 1926) and operations (29 CFR 1910) rules within months.

### Arizona, Utah, Nevada and the West Coast

Phoenix, Salt Lake City, Reno, Las Vegas, Oregon, Washington and California all fall under State Plans. Heat illness programs are a priority in the desert markets, alongside electrical safety, and California adds its own Electrical Safety Orders.

### Ohio, Illinois and the Midwest

Federal OSHA covers private employers in Ohio and Illinois. Iowa, Indiana, Minnesota and Michigan run State Plans. Central Ohio and Chicago both have a mix of colocation and hyperscale sites, so training needs range from awareness for IT staff to switching for critical facilities technicians.

## Hands-on training near you

Online courses cover the knowledge. The hands-on part has to happen on real equipment, and these are the usual sources in any market:

1. Your employer's electrical safety program and senior electricians, who observe and sign off each person.
2. Equipment manufacturers and their service partners, for specific switchgear, UPS and generator models.
3. Union apprenticeship programs and community college electrical programs, many of which now run data center tracks.
4. Local electrical training centers, safety consultants and NFPA's instructor-led classes.

For jobs in these markets, see [data center jobs by location](https://datacentertraining.us/careers/data-center-jobs-by-location.html).

## Online safety courses available in every state

Data Center Training (datacentertraining.us), a division of HAZWOPER OSHA Training, LLC, an IACET Accredited Provider, offers these courses online with a certificate of completion for each learner.

### [Data Center Electrical Safety Training](https://datacentertraining.us/courses/data-center-electrical-safety.html)

Power & Electrical · Modular Specialization

Foundational electrical safety practices for anyone working around data center power systems.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-electrical-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-electrical-safety)

### [Data Center Arc Flash Safety Training](https://datacentertraining.us/courses/data-center-arc-flash-safety.html)

Power & Electrical · Modular Specialization · NFPA 70E

NFPA 70E arc flash safety specific to data center switchgear and power distribution.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-arc-flash-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-arc-flash-safety)

### [Data Center Emergency Power Off (EPO) Procedures Training](https://datacentertraining.us/courses/data-center-epo-procedures.html)

Power & Electrical · Modular Specialization

Safe activation and reset procedures for data center Emergency Power Off systems.

1 hr

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-epo-procedures)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-epo-procedures)

### [Data Center Fire Suppression System Safety Training (Clean Agent Systems)](https://datacentertraining.us/courses/data-center-fire-suppression-safety.html)

Security & Compliance · Modular Specialization · NFPA 2001

Clean agent fire suppression safety for occupied data hall environments.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-fire-suppression-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-fire-suppression-safety)

### [Preventive Maintenance Planning](https://datacentertraining.us/courses/preventive-maintenance-planning.html)

Operations · Modular Specialization

Reduce emergency repairs with a structured preventive maintenance program.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=preventive-maintenance-planning)
- [Add to Cart](https://datacentertraining.us/cart.html?add=preventive-maintenance-planning)

## Frequently asked questions

### Where can I get data center electrical safety training in Northern Virginia?

Our data center electrical safety, NFPA 70E-based and arc flash courses are online, so technicians in Ashburn, Loudoun County and Prince William County can take them on any shift. Virginia runs its own OSHA-approved State Plan (VOSH), so confirm any Virginia-specific rules with your safety team, and get hands-on qualification from your employer.

### Is there data center electrical safety training in Atlanta?

Yes. Our courses are online and available in Atlanta, Marietta, Norcross and the rest of Georgia. Federal OSHA covers private-sector employers in Georgia. Pair online training with site-specific, hands-on instruction from your employer or a local electrical training center.

### Does online NFPA 70E training count in states with their own OSHA plan?

State Plans must be at least as effective as federal OSHA, and federal OSHA allows classroom or on-the-job training. Online courses can deliver the classroom portion in any state. Some states, such as California with its Electrical Safety Orders, add their own rules, so check them with your safety professional. In every state the employer decides who is qualified.

### Is there arc flash or NFPA 70E training near me?

Our arc flash and NFPA 70E-based courses are online and available anywhere in the United States, including Texas, Arizona, Ohio, Illinois, California, Utah, Maryland and Montana. For the hands-on part, ask your employer, local electrical contractors and training centers, union apprenticeship programs, or NFPA's instructor-led classes.

### Which OSHA agency covers data centers in my state?

Federal OSHA covers private-sector employers in most states. About two dozen states and territories run OSHA-approved State Plans that cover private employers too, including Virginia, Maryland, Arizona, California, Utah, Nevada, Oregon, Washington, Iowa, Indiana, North Carolina, South Carolina, Tennessee, Kentucky, Minnesota, Michigan, New Mexico and Wyoming.

## Sources

- OSHA, [State Plans](https://www.osha.gov/stateplans) (which states run OSHA-approved plans and what they cover).
- OSHA, [29 CFR 1910.332, Training](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.332).
- California Department of Industrial Relations, [Title 8, Subchapter 5, Electrical Safety Orders](https://www.dir.ca.gov/title8/sub5.html).

Looking specifically for electrical safety? See [data center electrical safety training](https://datacentertraining.us/training/data-center-electrical-safety-training.html), with state plan notes for Northern Virginia, Atlanta, Columbus, Dallas, Chicago, Phoenix, Silicon Valley, and Salt Lake City.

## Keep learning

[Training](https://datacentertraining.us/training/osha-electrical-safety-training.html)

### OSHA Electrical Safety Training

The federal baseline every state plan builds on.

Read the page →

[Training](https://datacentertraining.us/training/nfpa-70e-training.html)

### NFPA 70E Training & Certification

What 70E training covers and what a 70E certificate means.

Read the page →

[Careers](https://datacentertraining.us/careers/data-center-jobs-by-location.html)

### Data Center Jobs by Location

Where the jobs are, market by market.

See the markets →

[Training](https://datacentertraining.us/training/data-center-safety-training.html)

### Data Center Safety Training

Every hazard in the facility and the training for it.

Read the page →

This page is general educational information, not legal or compliance advice. State plans, code adoptions and licensing rules change; confirm current requirements with the agency in your state and your employer's safety professional. Data Center Training is not affiliated with OSHA, any State Plan or NFPA.

## Train Your Team, Wherever It Works

Online, self-paced safety courses for every site, with seats, progress tracking and purchase-order billing for teams.

- [See Bundles](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/training/data-center-safety-training-by-location.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
