# Generator Training: Technician & Operator Courses Online

Training · Generators

Standby generators run for a few hours a month and then, on the worst day of the year, carry the whole facility. Here is what generator training should cover for operators and technicians, how testing and fuel management fit in, the safety basics, and the courses that build the knowledge.

8 min read Beginner to intermediate Updated October 2026

On this page

1. [Generator training courses](https://datacentertraining.us/training/generator-training.html#courses)
2. [Technician vs. operator training](https://datacentertraining.us/training/generator-training.html#technician-vs-operator)
3. [What generator training covers](https://datacentertraining.us/training/generator-training.html#what-it-covers)
4. [NFPA 110 maintenance concepts](https://datacentertraining.us/training/generator-training.html#nfpa-110)
5. [Generator safety](https://datacentertraining.us/training/generator-training.html#safety)
6. [How often to refresh](https://datacentertraining.us/training/generator-training.html#refresh)
7. [The course path](https://datacentertraining.us/training/generator-training.html#course-path)
8. [FAQ](https://datacentertraining.us/training/generator-training.html#faq)
9. [Sources](https://datacentertraining.us/training/generator-training.html#sources)

[**Test yourself**Take the 10-question Power & Electrical quiz.](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

**Short answer:** Generator training for data center teams covers how standby generators and transfer switches work, how they are tested under load, how fuel is managed, and how to work safely around running engines. Facility operators need enough training to inspect, monitor, and respond; generator technicians need deeper, hands-on, equipment-specific training to service engines, alternators, and controls.

Key takeaways

- Operators and technicians need different training. Operators run rounds, support tests, and respond to outages; technicians diagnose and repair the machine.
- Good training covers generator theory, transfer schemes, load testing, fuel systems, and the NFPA 110 approach to inspection and testing.
- A generator in automatic mode can start without warning. Lockout, noise, exhaust, fuel, and backfeed hazards belong in every program.
- Online courses build the knowledge. Hands-on, equipment-specific training and employer authorization are still required for service work.

## Generator training courses for data center teams

These self-paced online courses cover generator theory, operations and maintenance, transfer switches and sequencing, and the wider power system they protect. Each awards a certificate of completion.

### [Generator Fundamentals](https://datacentertraining.us/courses/generator-fundamentals.html)

Power & Electrical · Modular Specialization

Foundational generator theory to complement hands-on operations and load-bank training.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=generator-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=generator-fundamentals)

### [Generator Operations & Maintenance](https://datacentertraining.us/courses/generator-operations-maintenance.html)

Power & Electrical · Modular Specialization

Size, test, and maintain backup generators with confidence.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=generator-operations-maintenance)
- [Add to Cart](https://datacentertraining.us/cart.html?add=generator-operations-maintenance)

### [Emergency/Standby Power Systems Fundamentals](https://datacentertraining.us/courses/emergency-standby-power-systems-fundamentals.html)

Power & Electrical · Modular Specialization

Understand the standby power systems that carry a facility through a utility outage.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=emergency-standby-power-systems-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=emergency-standby-power-systems-fundamentals)

### [Power Systems & Electrical Fundamentals](https://datacentertraining.us/courses/power-systems-electrical-fundamentals.html)

Power & Electrical · Comprehensive Program · NFPA 70E

Master data center electrical infrastructure — from utility interconnection to UPS and PDU architecture.

8 hrs

$303.99

- [Enroll](https://datacentertraining.us/checkout.html?item=power-systems-electrical-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=power-systems-electrical-fundamentals)

Save 38% with the bundle

Power & Electrical Systems Bundle

13 courses · 45 hours · **$1,140.99** per seat, instead of ~~$1,853.87~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-power-electrical)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

## Generator technician training vs. facility operator training

Facility operators need to know what a healthy generator looks like and what to do when it is not; generator technicians need to know why it is not and how to fix it. Most data center facilities staff are operators, while deep engine and controls repair is usually done by dealer or manufacturer technicians.

**Two kinds of generator training**

|  | Facility operator | Generator technician |
| --- | --- | --- |
| Main job | Keep generators ready, run and witness tests, respond to outages | Diagnose, maintain, and repair engines, alternators, controls, and fuel systems |
| Typical tasks | Rounds (fuel level, block heater, battery charger, alarms), monthly test support, logging, escalation | Scheduled service, troubleshooting, governor and voltage regulator adjustment, controller updates, load-bank testing |
| Usual background | Critical facilities technician, electrician, building engineer, military | Diesel or gas engine mechanic, electrical technician, military power generation |
| Where the training comes from | Online courses, site procedures, shadowing, vendor walk-throughs | Trade programs, dealer and manufacturer schools, field experience, industry certification |

### Generator technician training paths

If you want to become a generator technician, the usual route is a diesel engine or electrical background, followed by dealer or manufacturer training on specific product lines. The Electrical Generating Systems Association (EGSA) runs schools on on-site power generation and offers a Generator Systems Technician Certification with Apprentice and Journeyman levels; check EGSA for current eligibility and exam details. Our online courses add the data center context: how standby power is sequenced, tested, and documented in a mission-critical facility.

## What should generator training cover?

Complete generator training covers five topics: generator theory, transfer schemes, testing and load banks, fuel systems, and inspection and maintenance programs.

### Generator theory

Know how the diesel or gas engine, alternator, governor, voltage regulator, starting batteries, coolant heaters, and controller work together to start, reach stable voltage and frequency, and accept load within seconds. Common failure points include weak starting batteries, failed coolant heaters, degraded fuel, and control faults. [Generator Fundamentals](https://datacentertraining.us/courses/generator-fundamentals.html) covers engine and alternator basics, fuel systems, and how to read control panel alarms.

### Transfer schemes

**Common ways a data center moves load to generator power**

| Scheme | How it works | What operators should know |
| --- | --- | --- |
| Open-transition ATS | Break-before-make: the load briefly disconnects from one source before connecting to the other. | The UPS rides through the gap for IT load; mechanical loads restart after transfer. |
| Closed-transition ATS | Make-before-break: the two sources briefly parallel so the load is not interrupted. | Needs synchronizing controls and often utility approval; used for retransfer and testing without a bump. |
| Paralleling switchgear | Several generators synchronize onto a common bus, with load added in priority steps. | Know the load-add sequence, load shedding, and what happens if one unit fails to close. |

[Emergency/Standby Power Systems Fundamentals](https://datacentertraining.us/courses/emergency-standby-power-systems-fundamentals.html) covers ATS operation, sequencing and coordination, and the failure points most likely to prevent a successful transfer. The [data center power guide](https://datacentertraining.us/learn/data-center-power.html) shows where generators and the UPS fit in the full chain.

### Testing and load banks

A generator that only runs unloaded is not proven. Monthly exercise under load shows the unit starts and carries real load, and a load-bank test adds an artificial resistive load when the building cannot provide enough. Running diesels at light load for long periods can cause wet stacking, a buildup of unburned fuel in the exhaust, which loaded runs help burn off. Integrated tests that open the utility breaker on purpose prove the whole sequence, from UPS ride-through to retransfer.

### Fuel systems

Runtime depends on fuel. Training should cover bulk and day tanks, transfer pumps, fuel polishing, and sampling for water and microbial growth, because stored diesel degrades over time. It should also cover resupply contracts and how fuel levels are logged. [Generator Operations & Maintenance](https://datacentertraining.us/courses/generator-operations-maintenance.html) covers sizing, load-bank procedures, fuel management, and cold-start protocols.

## NFPA 110 maintenance concepts, in general terms

NFPA 110, the Standard for Emergency and Standby Power Systems, covers the performance of the whole emergency power supply system, from the generator through the transfer switches, including installation, maintenance, operation, and testing. It is not a design manual, and it does not decide where a system is required; other codes and the authority having jurisdiction (AHJ) do that.

- **Level** describes how critical the system is. Level 1 systems are installed where failure could result in loss of human life; Level 2 systems are less critical to life safety.
- **Type** is the maximum time in seconds the load may be without power. A Type 10 system must restore power within 10 seconds.
- **Class** is how many hours the system is designed to run at rated load without refueling.
- **Inspection and testing** follow a routine of regular inspections, monthly exercise under load, supplemental load-bank testing when monthly runs cannot reach the required load, and periodic longer-duration tests. For diesel units, the monthly load is commonly specified as a minimum percentage of the nameplate rating or the manufacturer's minimum exhaust temperature.

Generators that serve only IT load may not be covered the same way as systems that serve life-safety loads, but many data centers model their programs on NFPA 110 anyway. Which edition and which requirements apply to your site is a question for your engineer of record and AHJ. Generators are also regulated as stationary engines under federal and state air rules, which limit non-emergency operating hours, so testing schedules must fit the facility's air permit.

## Generator safety: what training must cover

Generators combine electrical, mechanical, thermal, chemical, and noise hazards in one machine, and a unit in automatic mode can start at any moment without warning.

- **Unexpected start:** before service, the engine must be locked out under the site's lockout/tagout procedure, including controls and starting circuits.
- **Electrical:** generator output, paralleling gear, and transfer switches are energized sources. Backfeed and arc flash at switchgear are real risks.
- **Exhaust and heat:** carbon monoxide in generator rooms and enclosures, and hot exhaust and engine surfaces.
- **Noise:** running generators require hearing protection under the site's hearing conservation program.
- **Fuel and batteries:** diesel spills and fire risk, and starting batteries that can release hydrogen and contain corrosive electrolyte.

Knowledge is not authorization

Online generator courses build knowledge and safety awareness. They do not authorize anyone to service generators, operate transfer equipment, or perform lockout/tagout. Your employer decides who may do that work, after equipment-specific training under the manufacturer's procedures.

## How often should generator training be refreshed?

There is no single federal interval for generator training, so follow your employer's program. Electrical safety training under NFPA 70E is retrained at intervals not exceeding three years, and OSHA's lockout/tagout rule requires retraining when job assignments, equipment, or procedures change. As a practice, many sites also walk through emergency start and manual transfer procedures every year, review the MOP before every load-bank or integrated test, and retrain after a new generator, controller, or switchgear upgrade.

**Planning training for a power team?** Pick roles and a time budget to get a course list and team pricing.

[Build a Training Plan](https://datacentertraining.us/tools/training-plan-builder.html)

## The generator training path, course by course

1. ### Understand the power system

   [Power Systems & Electrical Fundamentals](https://datacentertraining.us/courses/power-systems-electrical-fundamentals.html) covers the full chain from utility to rack, redundancy, and NFPA 70E-aligned safety. Start here if you are new to data center power.
2. ### Learn the machine

   [Generator Fundamentals](https://datacentertraining.us/courses/generator-fundamentals.html) explains the engine, alternator, fuel system, and controls.
3. ### Learn the transfer

   [Emergency/Standby Power Systems Fundamentals](https://datacentertraining.us/courses/emergency-standby-power-systems-fundamentals.html) covers ATSs, sequencing, and maintenance for readiness.
4. ### Operate, test, and maintain

   [Generator Operations & Maintenance](https://datacentertraining.us/courses/generator-operations-maintenance.html) covers sizing, load-bank testing, fuel management, and emergency startup.

## Frequently asked questions

### What is the difference between generator technician training and operator training?

Operator training prepares facility staff to inspect generators, watch alarms, support tests, and respond to outages using site procedures. Generator technician training goes deeper into the engine, alternator, fuel system, and controls so the technician can diagnose and repair the equipment, and it relies heavily on hands-on, manufacturer-specific instruction.

### Are there generator training courses online?

Yes. Online generator training courses work well for theory, transfer schemes, testing concepts, fuel management, and safety. Hands-on skills, such as servicing an engine or making load-bank connections, still need to be learned on real equipment under the manufacturer's procedures and your employer's supervision.

### How do I become a generator technician?

Most generator technicians come from diesel engine, electrical, or military power generation backgrounds and learn specific equipment through dealer or manufacturer training. Industry groups such as the Electrical Generating Systems Association offer technician schools and a technician certification program. Online courses help with theory and with how data centers use standby power.

### How often should data center generators be tested?

Most programs exercise generators under load every month and add periodic load-bank and longer-duration tests, following NFPA 110 where it applies, the manufacturer's recommendations, and the facility's air permit. The exact schedule depends on what the generator serves, the code edition your jurisdiction adopts, and the authority having jurisdiction.

### Does generator training qualify me to service generators?

No. Training builds knowledge. Your employer decides who is authorized to service generators, transfer switches, and fuel systems, based on equipment-specific training and demonstrated skill, and much of that work is done by manufacturer-trained service technicians.

### When do generator maintenance, controller updates or transfer equipment changes need extra compliance review?

Whenever a change could affect how the emergency or standby system performs, what it emits, or how it is tested. Common triggers: replacing or reprogramming a generator or ATS controller, changing transfer timing or load-shed sequences, modifying the fuel system, adding load, or running engines more hours than the air permit allows. Route these through management of change, check NFPA 110 and NEC Article 700, 701 or 702 for retesting, and confirm EPA and state permit limits on non-emergency run hours.

## Sources

- Consulting-Specifying Engineer, [NFPA 110-2016: Design considerations](https://www.csemag.com/nfpa-110-2016-design-considerations/) (scope, Level, Type, and Class).
- Health Facilities Management, [Complying with inspection, testing and maintenance for electrical systems](https://www.hfmmagazine.com/articles/4461-complying-with-inspection-testing-and-maintenance-for-electrical-systems) (NFPA 110 monthly, load-bank, and 36-month testing in health care facilities).
- Electrical Generating Systems Association, [Generator Systems Technician Certification](https://egsa.org/Education/Certification) and [schools on on-site power generation](https://egsa.org/Education/Schools).
- U.S. EPA, [Summary of requirements for stationary engines at area sources](https://www.epa.gov/sites/default/files/2014-03/documents/9_24_2013_summaryrequirements_area_sources.pdf) (operating limits for emergency engines).
- OSHA, [29 CFR 1910.147, The control of hazardous energy (lockout/tagout)](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147).
- Electrical Contractor magazine, [Has it been three years already? Updates to NFPA 70E's training requirements](https://www.ecmag.com/magazine/articles/article-detail/has-it-been-three-years-already-updates-to-nfpa-70e-s-training-requirements).

## Keep learning

[Training](https://datacentertraining.us/training/ups-battery-training.html)

### UPS & Battery Training

The equipment that carries the load until the generators take over.

Read the guide →

[Training](https://datacentertraining.us/training/lockout-tagout-training.html)

### Lockout/Tagout Training

Controlling hazardous energy before anyone services equipment.

Read the guide →

[Careers](https://datacentertraining.us/careers/critical-facilities-technician.html)

### Critical Facilities Technician

The role that runs generator rounds, tests, and outage response.

See the role →

[Guide](https://datacentertraining.us/learn/data-center-power.html)

### How Data Center Power Works

From utility switchgear and generators to UPS systems and racks.

Read the guide →

This guide is general educational information, not engineering, legal, safety, or compliance advice. Follow your site's procedures, the manufacturer's instructions, your air permit, and the codes adopted in your jurisdiction.

## Train Your Team on Standby Power

Our Power & Electrical courses cover generators, transfer switches, UPS systems, batteries, and electrical safety for data center teams.

- [See the Power Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/training/generator-training.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
