# NFPA 70E Training & Certification: Requirements and Online Courses

Training · NFPA 70E

What NFPA 70E training is, who needs it, what it has to cover, how often you must retrain, and how far an online course can take you. Written for data center electricians, facilities technicians, and the managers who train them.

11 min read Workers and employers Updated October 2026

On this page

1. [Online 70E courses](https://datacentertraining.us/training/nfpa-70e-training.html#courses)
2. [What is NFPA 70E training?](https://datacentertraining.us/training/nfpa-70e-training.html#what-is)
3. [NFPA 70E certification](https://datacentertraining.us/training/nfpa-70e-training.html#certification)
4. [NFPA 70E and OSHA](https://datacentertraining.us/training/nfpa-70e-training.html#osha)
5. [Who needs it?](https://datacentertraining.us/training/nfpa-70e-training.html#who-needs)
6. [Training requirements](https://datacentertraining.us/training/nfpa-70e-training.html#requirements)
7. [How often to retrain](https://datacentertraining.us/training/nfpa-70e-training.html#how-often)
8. [Online vs in person](https://datacentertraining.us/training/nfpa-70e-training.html#online)
9. [Choosing a course](https://datacentertraining.us/training/nfpa-70e-training.html#choosing)
10. [Training records](https://datacentertraining.us/training/nfpa-70e-training.html#documentation)
11. [FAQ](https://datacentertraining.us/training/nfpa-70e-training.html#faq)
12. [Sources](https://datacentertraining.us/training/nfpa-70e-training.html#sources)

[**Test yourself**Take the Data Center Safety quiz.](https://datacentertraining.us/quizzes/safety-quiz.html)

**Short answer:** NFPA 70E training teaches workers to recognize and avoid shock and arc flash hazards using the practices in NFPA 70E, the Standard for Electrical Safety in the Workplace. Anyone exposed to electrical hazards needs training matched to their role, retraining is due at intervals not exceeding three years, and only the employer can designate someone a qualified person.

Key takeaways

- OSHA does not enforce NFPA 70E directly. OSHA enforces its own electrical rules, which require training, and treats 70E compliance as an acceptable way to control electrical hazards.
- Qualified persons need deeper training than unqualified persons, but everyone exposed to an electrical hazard needs some training.
- Retrain at intervals not exceeding three years, and sooner when duties, equipment, or procedures change or a worker is not following safe practices.
- Online training covers the knowledge. Qualification also takes site-specific instruction, hands-on practice, and demonstrated skill that the employer verifies.

## Online NFPA 70E training courses for data center teams

Data Center Training (datacentertraining.us), a division of HAZWOPER OSHA Training, LLC, an IACET Accredited Provider, offers NFPA 70E-based courses for data center teams. They are online, self-paced, and built around NFPA 70E, with examples drawn from data center switchgear, UPS systems, and power distribution. Each one awards a certificate of completion. They cover the classroom knowledge portion of an electrical safety program; your employer still provides equipment-specific training and decides who is qualified.

- [Data Center Arc Flash Safety](https://datacentertraining.us/courses/data-center-arc-flash-safety.html): arc flash boundaries, labels, PPE selection, and the data center equipment that raises arc flash risk.
- [Data Center Electrical Safety](https://datacentertraining.us/courses/data-center-electrical-safety.html): the awareness-level foundation for anyone with floor access, including safe distances, lockout/tagout awareness, and when to escalate to a qualified electrician.

### [Data Center Arc Flash Safety Training](https://datacentertraining.us/courses/data-center-arc-flash-safety.html)

Power & Electrical · Modular Specialization · NFPA 70E

NFPA 70E arc flash safety specific to data center switchgear and power distribution.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-arc-flash-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-arc-flash-safety)

### [Data Center Electrical Safety Training](https://datacentertraining.us/courses/data-center-electrical-safety.html)

Power & Electrical · Modular Specialization

Foundational electrical safety practices for anyone working around data center power systems.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-electrical-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-electrical-safety)

### [Power Systems & Electrical Fundamentals](https://datacentertraining.us/courses/power-systems-electrical-fundamentals.html)

Power & Electrical · Comprehensive Program · NFPA 70E

Master data center electrical infrastructure — from utility interconnection to UPS and PDU architecture.

8 hrs

$303.99

- [Enroll](https://datacentertraining.us/checkout.html?item=power-systems-electrical-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=power-systems-electrical-fundamentals)

### [Data Center UPS and Battery System Safety Training](https://datacentertraining.us/courses/data-center-ups-battery-safety.html)

Power & Electrical · Modular Specialization

Safety-focused training for anyone working around data center UPS and battery systems.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-ups-battery-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-ups-battery-safety)

Save 38% with the bundle

Power & Electrical Systems Bundle

13 courses · 45 hours · **$1,140.99** per seat, instead of ~~$1,853.87~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-power-electrical)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

What an online course can and cannot do

An online course builds the knowledge NFPA 70E expects and gives you a record of it. It does not make you a qualified person, authorize you to do lockout/tagout or energized work, or replace hands-on PPE fitting and field evaluation on your site's equipment.

## What is NFPA 70E training?

NFPA 70E training is instruction in the safety-related work practices set out in NFPA 70E, the Standard for Electrical Safety in the Workplace, published by the National Fire Protection Association. NFPA revises it on a three-year cycle, and its website lists the 2027 edition as current.

The standard is built around one idea: put equipment in an **electrically safe work condition** before anyone works on it. That means identifying every source, opening disconnects, applying locks and tags, and testing for absence of voltage. Training explains how to do that, and what to do in the rare cases where energized work is justified:

- Shock and arc flash risk assessments, and the approach boundaries they produce.
- Arc flash labels, PPE categories, and how arc-rated clothing is selected.
- Energized electrical work permits and job briefings.
- Lockout/tagout and test-before-touch.
- Selecting and using voltage testers, insulated tools, and other test equipment.
- Emergency response, including how to safely free a person in contact with an energized part.

In a data center, the equipment changes but the principles stay the same: medium-voltage switchgear, UPS modules and battery strings, PDUs, remote power panels, and busway all carry shock and arc flash hazards.

## Is there an NFPA 70E certification?

Not in the sense most job postings mean. OSHA does not certify electrical workers, and there is no government-issued NFPA 70E card. When an employer asks for "NFPA 70E certification," it almost always means a certificate of completion from an NFPA 70E training course, kept in the worker's training file.

That certificate documents training. It does not make anyone a qualified person: only the employer can make that designation, for specific equipment and tasks. Separately, NFPA offers the Certified Electrical Safety Compliance Professional (CESCP), an exam-based credential for people who run electrical safety programs. Check NFPA for its current eligibility rules.

**What "NFPA 70E certification" can mean**

| What people call it | What it actually is | Who issues it |
| --- | --- | --- |
| NFPA 70E certificate or card | Certificate of completion for an NFPA 70E training course | The training provider |
| Qualified person status | The employer's written decision that a worker is trained and has shown the skills for specific equipment and tasks | Your employer |
| CESCP | Professional certification for electrical safety program managers and compliance staff | NFPA |

For most data center electricians and technicians, the right goal is a current certificate from 70E-based training, renewed at least every three years, plus documented site-specific qualification.

## Is NFPA 70E training required by OSHA?

Not by name. OSHA has said in letters of interpretation that it does not enforce NFPA 70E. It enforces its own electrical standards, and those standards do require training.

Here is how the two fit together:

- **OSHA sets the legal requirement.** Its electrical safety-related work practice rules (29 CFR 1910.331 through 1910.335) require training for employees who face a risk of electric shock that the installation does not reduce to a safe level. The training may be classroom or on-the-job, and the degree of training depends on the risk.
- **NFPA 70E explains how to meet it.** OSHA has written that it may use NFPA 70E to support citations under its own standards, and that compliance with NFPA 70E is an acceptable means of hazard abatement.
- **Industry treats 70E as the baseline.** Employers, insurers, and data center customers commonly expect an electrical safety program built on it.

## Who needs NFPA 70E training?

Anyone who could be exposed to an electrical hazard needs training, but the depth depends on whether the employer designates them as qualified for a given task. OSHA defines a qualified person as one who has received training in, and has demonstrated skills and knowledge in, the construction and operation of electric equipment and installations and the hazards involved. The same person can be qualified for some equipment and unqualified for other equipment.

**Qualified vs unqualified persons under NFPA 70E**

| Topic | Qualified person | Unqualified person |
| --- | --- | --- |
| Who decides | The employer, task by task and equipment by equipment | Everyone not designated qualified for that task |
| Approach limits | May work inside the limited approach boundary, and cross the restricted approach boundary only with shock protection and justified energized work | Stays outside the limited approach boundary unless a qualified person advises and continuously escorts them; never crosses the restricted approach boundary |
| Training depth | Equipment construction and operation, live-part identification, voltage determination, approach distances, risk assessment and control selection, test instrument use | The hazards they may encounter and the safety practices that protect them |
| Data center examples | Facility electricians, critical facilities technicians who perform switching, UPS and switchgear field engineers | IT technicians installing servers, cabling crews, security officers, and contractors entering electrical rooms |

Unqualified does not mean untrained. An IT technician racking a server next to a live remote power panel needs to know what not to touch and when to stop. The [Data Center Electrical Safety](https://datacentertraining.us/courses/data-center-electrical-safety.html) course is written for that audience.

## NFPA 70E training requirements: what must be covered

NFPA 70E training must cover the safety-related work practices and procedures the employee will use, matched to the hazards of their job. For qualified persons, the standard spells out a minimum.

A qualified person must be trained in and familiar with:

- The construction and operation of the equipment or work method, and how to identify and avoid its electrical hazards.
- Skills and techniques to distinguish exposed energized parts from other parts of the equipment.
- Skills and techniques to determine the nominal voltage of exposed energized parts.
- The approach distances in the standard and the voltages they will be exposed to.
- The decision-making process to plan the job, identify hazards, assess risk, and select controls from the hierarchy of controls, including PPE.
- Selecting the right test instrument and demonstrating how to test for absence of voltage, including the instrument's limitations.
- Proper use of precautionary techniques, PPE, insulating and shielding materials, and insulated tools.

NFPA 70E also calls for emergency response training for workers exposed to shock hazards, and it expects the employer to confirm through supervision or periodic inspection that people are actually following the practices they were taught.

## How often is NFPA 70E training required?

NFPA 70E requires retraining in safety-related work practices, and in applicable changes to the standard, at intervals not exceeding three years.

Three years is the maximum, not the target. Retraining is also needed sooner when:

- Supervision or an annual inspection shows a worker is not following safety-related work practices.
- New technology, new types of equipment, or changed procedures require different practices.
- A worker must use practices they do not normally use, such as a rare switching task.
- A worker's job duties change.

In data centers, the second trigger comes up often. A new lithium-ion UPS, a busway retrofit, or a revised switching procedure all justify targeted retraining before the work starts.

## Can you take NFPA 70E training online?

Yes, for the knowledge portion. OSHA allows classroom or on-the-job training, and self-paced online courses are a practical classroom option for a 24/7 workforce spread across shifts. What online training cannot do is verify hands-on skill on your equipment.

**NFPA 70E training formats compared**

| Format | Good for | Limits |
| --- | --- | --- |
| Online, self-paced | Concepts, boundaries, labels, PPE selection, procedures, refreshers; fits rotating shifts; consistent content across sites | No hands-on practice or skill evaluation |
| Instructor-led (classroom or live virtual) | Discussion, questions, scenario work | Scheduling across shifts; still generic to the instructor's examples |
| Site-specific, on-the-job | Your switchgear, your labels, your LOTO procedures, PPE fit, tester use, observed demonstrations | Depends on qualified supervisors and good documentation |

The strongest programs combine all three: online modules for knowledge, a short instructor session for questions, and a supervisor walking each person through the actual equipment before the employer designates them qualified.

### NFPA 70E training near me

Our training is online and available anywhere in the United States, so there is no class to travel to. See [data center safety training by location](https://datacentertraining.us/training/data-center-safety-training-by-location.html) for what changes from state to state. For the hands-on part, start with your employer's safety program. Local electrical training centers, contractor associations, safety consultants, and NFPA itself also offer instructor-led NFPA 70E classes.

## What to look for in an NFPA 70E training course

Look for current-edition content, honest claims about what the course does, and examples from equipment like yours.

- **Edition.** The course should reflect a recent edition of NFPA 70E and say which one.
- **Audience fit.** Awareness content for unqualified staff; deeper content on risk assessment, PPE, and testing for those working on equipment.
- **Relevant examples.** UPS bypass, battery strings, and switchgear teach data center staff more than generic industrial scenes.
- **Honest credential language.** Be wary of any course that promises to make you "qualified" or calls itself an OSHA or NFPA certification. Neither OSHA nor NFPA 70E certifies workers through a training course.
- **Records you can use.** A verifiable certificate of completion with the course content, learner name, and date makes documentation easier.

## What NFPA 70E training documentation should employers keep?

NFPA 70E requires employers to document employee training. The record should show the content of the training, each employee's name, and the dates, and it should be kept for as long as the person is employed.

A practical file for each worker in a data center includes:

1. Certificates of completion and course outlines for classroom or online training.
2. Records of site-specific instruction and observed demonstrations, signed by the supervisor.
3. The employer's written qualification decision, listing the equipment and tasks covered.
4. Annual field audit results and any retraining that followed.
5. Lockout/tagout training certification, which OSHA 1910.147 requires separately.

Inspectors, insurers, and colocation customers all ask for these records, so keep them together and easy to retrieve. Our [Data Center Safety Checklist](https://datacentertraining.us/learn/data-center-safety-checklist.html) includes a training records section.

**Know your boundaries?** Test yourself on arc flash, LOTO, batteries, and suppression.

[Take the Safety Quiz](https://datacentertraining.us/quizzes/safety-quiz.html)

## Frequently asked questions

### Is NFPA 70E training required by law?

NFPA 70E is a consensus standard, not a federal regulation, and OSHA does not enforce it directly. OSHA's own electrical rules do require training for workers exposed to electrical hazards, and OSHA treats compliance with NFPA 70E as an acceptable way to control those hazards. Some employers and customers also require it by contract.

### Is there an NFPA 70E training certification?

Training providers issue certificates of completion, which document that you finished a course. That is not a license and does not make you a qualified person; only your employer makes that designation. NFPA separately offers the Certified Electrical Safety Compliance Professional (CESCP) credential for people who manage electrical safety programs, so check NFPA for current details.

### Can NFPA 70E training be done online?

Yes, for the knowledge portion. Online courses work well for concepts, boundaries, PPE selection, and refreshers. Qualified persons also need site-specific instruction and must demonstrate skills, such as testing for absence of voltage, on the equipment they will work on.

### How long is NFPA 70E training good for?

NFPA 70E requires retraining at intervals not exceeding three years. Retraining is needed sooner if a worker's duties change, new equipment or procedures are introduced, or supervision shows the worker is not following safe practices.

### Do data center IT technicians need NFPA 70E training?

They need electrical safety training suited to their exposure. IT technicians work in racks fed by live power and often near panels and PDUs, so they should understand electrical hazards, approach boundaries, lockout/tagout rules, and when to stop and call a qualified electrician.

### Is arc flash training the same as NFPA 70E training?

Arc flash training is one part of NFPA 70E training. A full NFPA 70E program also covers shock hazards, electrically safe work conditions, lockout/tagout, energized work permits, test equipment, and emergency response.

## Sources

- OSHA, [29 CFR 1910.332, Training](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.332) (electrical safety-related work practices).
- OSHA, [29 CFR 1910.333, Selection and use of work practices](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.333).
- OSHA, [29 CFR 1910.399, Definitions applicable to Subpart S](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.399) (qualified person).
- OSHA letter of interpretation, November 4, 2004, [OSHA does not enforce NFPA 70E, although it may use NFPA 70E to support citations](https://www.osha.gov/laws-regs/standardinterpretations/2004-11-04-0).
- OSHA letter of interpretation, August 5, 2015, [Lockout/tagout of electrical hazards](https://www.osha.gov/laws-regs/standardinterpretations/2015-08-05-1) (compliance with NFPA 70E as an acceptable means of abatement).
- NFPA, [NFPA 70E, Standard for Electrical Safety in the Workplace: document information](https://www.nfpa.org/codes-and-standards/nfpa-70e-standard-development/70e).
- NFPA, [NFPA 70E First Revision statements, Annual 2026 cycle](https://docinfofiles.nfpa.org/files/AboutTheCodes/70E/70E_A2026_EEW_AAA_FD_FRStatements.pdf) (qualified person training content).
- Fire Protection Research Foundation (NFPA), [Occupational Injuries From Electrical Shock and Arc Flash Events](https://content.nfpa.org/-/media/Project/Storefront/Catalog/Files/Research/Research-Foundation/Reports/Electrical/RFArcFlashOccData.pdf) (three-year retraining).

## Keep learning

[Training](https://datacentertraining.us/training/arc-flash-training.html)

### Arc Flash Training

Boundaries, labels, PPE categories, and who needs arc flash training.

Read the page →

[Training](https://datacentertraining.us/training/osha-electrical-safety-training.html)

### OSHA Electrical Safety Training

What 29 CFR 1910 Subpart S requires, and how OSHA and NFPA 70E fit together.

Read the page →

[Training](https://datacentertraining.us/training/lockout-tagout-training.html)

### Lockout/Tagout Training

OSHA 1910.147 training roles and how LOTO works in data centers.

Read the page →

[Guide](https://datacentertraining.us/learn/data-center-safety.html)

### Data Center Safety Guide

Every major hazard in a data center and how good sites control it.

Read the guide →

[Careers](https://datacentertraining.us/careers/data-center-electrician.html)

### Data Center Electrician

What the job involves and the training that supports it.

See the role →

This page is general educational information, not legal or compliance advice. Requirements depend on your employer's electrical safety program, the edition of NFPA 70E it adopts, and the regulations that apply at your site. Data Center Training is not affiliated with OSHA or NFPA.

## Train Your Team on NFPA 70E Electrical Safety

Self-paced courses built around NFPA 70E for data center power equipment, with a certificate of completion for every learner.

- [See the Power Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/training/nfpa-70e-training.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
