# OSHA Electrical Safety Training: What OSHA Requires and How to Meet It

Training · OSHA

Which OSHA electrical standards apply in a data center, who needs training and how much, whether an "OSHA electrical certification" exists, how often to retrain, and what an online course can cover.

9 min read Workers and employers Updated October 2026

On this page

1. [Online courses](https://datacentertraining.us/training/osha-electrical-safety-training.html#courses)
2. [What OSHA requires](https://datacentertraining.us/training/osha-electrical-safety-training.html#requirements)
3. [Which standards apply](https://datacentertraining.us/training/osha-electrical-safety-training.html#standards)
4. [Qualified vs unqualified](https://datacentertraining.us/training/osha-electrical-safety-training.html#qualified)
5. [OSHA electrical certification](https://datacentertraining.us/training/osha-electrical-safety-training.html#certification)
6. [OSHA and NFPA 70E](https://datacentertraining.us/training/osha-electrical-safety-training.html#nfpa)
7. [How often to retrain](https://datacentertraining.us/training/osha-electrical-safety-training.html#how-often)
8. [Common data center gaps](https://datacentertraining.us/training/osha-electrical-safety-training.html#gaps)
9. [FAQ](https://datacentertraining.us/training/osha-electrical-safety-training.html#faq)
10. [Sources](https://datacentertraining.us/training/osha-electrical-safety-training.html#sources)

[**Test yourself**Take the Power & Electrical quiz.](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

**Short answer:** OSHA requires electrical safety training for every employee who faces a risk of electric shock that the installation does not reduce to a safe level (29 CFR 1910.332). The training must cover the safety-related work practices for that person's job, and qualified persons need more. OSHA does not issue an electrical certification: providers issue certificates of completion, and the employer decides who is qualified.

Key takeaways

- OSHA's electrical training rule is 1910.332, inside the safety-related work practice standards (1910.331 to 1910.335).
- Training may be classroom or on-the-job, and its depth must match the risk the employee faces.
- Lockout/tagout (1910.147) has its own training and certification-of-training requirements.
- Construction work on a new data center falls under 29 CFR 1926 Subpart K, not 1910.

## Online OSHA electrical safety training for data center teams

Data Center Training (datacentertraining.us), a division of HAZWOPER OSHA Training, LLC, an IACET Accredited Provider, offers online, self-paced electrical safety courses built around OSHA's work practice rules and NFPA 70E, with examples from data center switchgear, UPS systems and power distribution. Each course awards a certificate of completion for your training records. They cover the classroom portion; your employer still provides site-specific training and decides who is qualified.

### [Data Center Electrical Safety Training](https://datacentertraining.us/courses/data-center-electrical-safety.html)

Power & Electrical · Modular Specialization

Foundational electrical safety practices for anyone working around data center power systems.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-electrical-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-electrical-safety)

### [Data Center Arc Flash Safety Training](https://datacentertraining.us/courses/data-center-arc-flash-safety.html)

Power & Electrical · Modular Specialization · NFPA 70E

NFPA 70E arc flash safety specific to data center switchgear and power distribution.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-arc-flash-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-arc-flash-safety)

### [Power Systems & Electrical Fundamentals](https://datacentertraining.us/courses/power-systems-electrical-fundamentals.html)

Power & Electrical · Comprehensive Program · NFPA 70E

Master data center electrical infrastructure — from utility interconnection to UPS and PDU architecture.

8 hrs

$303.99

- [Enroll](https://datacentertraining.us/checkout.html?item=power-systems-electrical-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=power-systems-electrical-fundamentals)

### [Emergency/Standby Power Systems Fundamentals](https://datacentertraining.us/courses/emergency-standby-power-systems-fundamentals.html)

Power & Electrical · Modular Specialization

Understand the standby power systems that carry a facility through a utility outage.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=emergency-standby-power-systems-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=emergency-standby-power-systems-fundamentals)

Save 38% with the bundle

Power & Electrical Systems Bundle

13 courses · 45 hours · **$1,140.99** per seat, instead of ~~$1,853.87~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-power-electrical)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

## What does OSHA require for electrical safety training?

The core rule is **29 CFR 1910.332**. It applies to employees who face a risk of electric shock that is not reduced to a safe level by the electrical installation, and it names occupations at higher risk, including electricians, electrical and electronic technicians, and industrial machine operators. In a data center that covers facility electricians and critical facilities technicians, and often IT technicians who work inside energized racks and near remote power panels.

- **Content:** employees must be trained in, and familiar with, the safety-related work practices in 1910.331 to 1910.335 that pertain to their jobs.
- **Format:** classroom or on-the-job training, or both.
- **Depth:** the degree of training is determined by the risk to the employee.
- **Qualified persons** must also be trained to distinguish exposed live parts from other parts, determine the nominal voltage of exposed live parts, and keep the clearance distances in 1910.333(c).
- **Unqualified persons** must be trained in the practices that protect them, such as staying clear of exposed energized parts and knowing when to stop and get a qualified person.

## Which OSHA electrical standards apply in a data center?

It depends on whether the work is in an operating facility or a construction project, and on the equipment involved.

**OSHA standards that commonly apply to data center electrical work**

| Standard | What it covers | Where it shows up in a data center |
| --- | --- | --- |
| 1910.302 to 1910.308 | Design safety standards for electrical systems, including 1910.308(b) on emergency power systems | Installed equipment, labeling, working space, standby power |
| 1910.331 to 1910.335 | Safety-related work practices: training, de-energizing, approach distances, PPE, tools | Everyday work near switchgear, UPS, PDUs, busway and panels |
| 1910.147 | Control of hazardous energy (lockout/tagout) | Maintenance on electrical, mechanical and cooling equipment |
| 1910.137 | Electrical protective equipment: rubber gloves, sleeves, blankets, testing intervals | Voltage testing, racking breakers, battery work |
| 1910.269 | Generation, transmission and distribution installations | Some on-site substation, medium-voltage and generation work; check scope with your safety professional |
| 1926 Subpart K (1926.400 to 1926.449) | Electrical safety in construction | New builds, expansions and major renovations |

Some states run their own OSHA-approved State Plans, which must be at least as effective as federal OSHA and can add rules. See [data center safety training by location](https://datacentertraining.us/training/data-center-safety-training-by-location.html) for which agency covers each major market.

## Qualified vs unqualified: who needs which training?

OSHA defines a qualified person as one who has received training in, and has demonstrated skills and knowledge in, the construction and operation of electric equipment and installations and the hazards involved. The designation is task-specific: a technician can be qualified to reset a breaker on one panel and unqualified for medium-voltage switching.

- **Unqualified data center staff** (IT technicians, cabling crews, security, cleaning and escorted contractors) need awareness training: what not to touch, safe distances, lockout/tagout rules and how to escalate. The [Data Center Electrical Safety](https://datacentertraining.us/courses/data-center-electrical-safety.html) course is written for them.
- **Qualified electrical workers** need the full work practice content, PPE selection, test-before-touch, and documented skill demonstrations on site. Start with [Data Center Arc Flash Safety](https://datacentertraining.us/courses/data-center-arc-flash-safety.html) and [Power Systems & Electrical Fundamentals](https://datacentertraining.us/courses/power-systems-electrical-fundamentals.html).

The [NFPA 70E training page](https://datacentertraining.us/training/nfpa-70e-training.html#who-needs) has a side-by-side table of approach limits and training depth for each group.

## Is there an OSHA electrical certification?

No. OSHA does not certify electricians, approve electrical safety courses, or issue an electrical safety card. When a job posting asks for "OSHA electrical certification," it usually means one of these:

**What "OSHA electrical certification" usually means**

| What people call it | What it actually is | Who issues it |
| --- | --- | --- |
| OSHA electrical safety certificate | Certificate of completion for an electrical safety training course | The training provider |
| OSHA 10 or OSHA 30 card | Outreach course completion card; electrical hazards are one awareness topic | An OSHA-authorized Outreach trainer |
| Lockout/tagout certification | The employer's record that LOTO training was done, with names and dates (1910.147(c)(7)(iv)) | Your employer |
| Qualified person status | The employer's decision that a worker is trained and has shown the skills for specific tasks | Your employer |
| Electrician license | Permission to do electrical installation work, based on hours and an exam | Your state or city |

## How OSHA and NFPA 70E fit together

OSHA sets the legal requirement; NFPA 70E explains in detail how to meet it. OSHA has said in letters of interpretation that it does not enforce NFPA 70E directly but may use it to support citations under its own rules, and that following NFPA 70E is an acceptable way to control electrical hazards. That is why most data center electrical safety programs, and most training, are built on 70E. Read the [NFPA 70E training and certification guide](https://datacentertraining.us/training/nfpa-70e-training.html) for what 70E adds.

## How often is OSHA electrical safety training required?

The general industry electrical rules do not set a fixed calendar interval. Training must stay current with the work, which in practice means retraining when:

- A worker's duties change, or they must use practices they do not normally use.
- New equipment, new technology or changed procedures arrive, such as a lithium-ion UPS or a higher-voltage distribution system.
- Supervision or an inspection shows a worker is not following safe practices.

Two other clocks usually apply. NFPA 70E requires retraining at intervals not exceeding three years, and OSHA's lockout/tagout rule requires retraining whenever job assignments, machines, equipment, processes or energy control procedures change, plus periodic inspections of each procedure at least annually.

## Common OSHA electrical training gaps in data centers

1. **IT staff treated as non-electrical.** Technicians who work in live racks next to remote power panels face real exposure and need documented awareness training.
2. **Contractors with no site briefing.** Vendors and cabling crews need site rules and escort before they enter electrical rooms.
3. **Energized work by habit.** Data center uptime pressure leads to live work that a planned shutdown or concurrent-maintenance path could avoid. Training should cover when energized work is actually justified.
4. **Records that cannot be produced.** Keep certificates, course outlines, site-specific sign-offs and LOTO training certification together for each worker.
5. **No retraining after change.** New UPS technology, busway retrofits and 800 VDC AI racks all justify targeted retraining. See the [800 VDC safety guide](https://datacentertraining.us/learn/800-vdc-data-center-safety.html).

**Check what you know** about switchgear, UPS, generators and electrical safety.

[Take the Power Quiz](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

## Frequently asked questions

### Is OSHA electrical safety training required?

Yes, for employees who face a risk of electric shock that is not reduced to a safe level by the installation. 29 CFR 1910.332 requires training in the safety-related work practices that apply to their jobs. Qualified persons need additional training in identifying live parts, determining voltage and keeping the required clearance distances.

### Is there an OSHA electrical certification?

No. OSHA does not certify electricians or approve electrical safety courses. Training providers issue certificates of completion, states and cities license electricians, and the employer decides who is qualified. OSHA's lockout/tagout rule does require the employer to certify that training was done, with each employee's name and training dates.

### Can OSHA electrical safety training be done online?

The knowledge portion can. OSHA allows classroom or on-the-job training. Online courses cover hazards, work practices, approach distances and lockout/tagout well, but qualified persons also need hands-on instruction and must demonstrate their skills on the equipment they will work on.

### Does an OSHA 10 or OSHA 30 card cover electrical safety?

OSHA 10-hour and 30-hour Outreach courses include electrical hazards as one topic, at an awareness level. They are useful, and data center construction sites often require them, but they do not replace the job-specific electrical safety training 1910.332 requires or make anyone a qualified person.

### How often is OSHA electrical safety training required?

The general industry electrical rules do not set a fixed interval. Retrain when duties, equipment or procedures change or when a worker is not following safe practices. Many employers follow NFPA 70E, which requires retraining at intervals not exceeding three years, and lockout/tagout retraining is required whenever job assignments, equipment or procedures change.

### Which OSHA standards apply to data center electrical work?

In operating facilities: 29 CFR 1910 Subpart S, including the design safety standards (1910.302 to 1910.308) and the safety-related work practices (1910.331 to 1910.335), plus lockout/tagout (1910.147) and electrical protective equipment (1910.137). Construction and major renovation work falls under 29 CFR 1926 Subpart K. Some utility-type medium-voltage and generation work can fall under 1910.269.

## Sources

- OSHA, [29 CFR 1910.332, Training](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.332).
- OSHA, [29 CFR 1910.333, Selection and use of work practices](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.333).
- OSHA, [29 CFR 1910.147, The control of hazardous energy (lockout/tagout)](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.147).
- OSHA, [29 CFR 1910.137, Electrical protective equipment](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.137).
- OSHA, [29 CFR 1910.308, Special systems](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.308) (emergency power systems).
- OSHA, [29 CFR 1910.269, Electric power generation, transmission, and distribution](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.269).
- OSHA, [29 CFR 1926 Subpart K, Electrical (construction)](https://www.osha.gov/laws-regs/regulations/standardnumber/1926/1926SubpartK).
- OSHA, [Outreach Training Program (10- and 30-hour cards)](https://www.osha.gov/training/outreach).
- OSHA letter of interpretation, November 4, 2004, [OSHA does not enforce NFPA 70E, although it may use NFPA 70E to support citations](https://www.osha.gov/laws-regs/standardinterpretations/2004-11-04-0).

## Keep learning

[Training](https://datacentertraining.us/training/nfpa-70e-training.html)

### NFPA 70E Training & Certification

What 70E training must cover, retraining, and what a 70E certificate means.

Read the page →

[Training](https://datacentertraining.us/training/lockout-tagout-training.html)

### Lockout/Tagout Training

OSHA 1910.147 training roles and how LOTO works in data centers.

Read the page →

[Training](https://datacentertraining.us/training/arc-flash-training.html)

### Arc Flash Training

Boundaries, labels, PPE categories, and who needs arc flash training.

Read the page →

[Careers](https://datacentertraining.us/careers/data-center-electrician.html)

### Data Center Electrician

What the job involves and the training that supports it.

See the role →

This page is general educational information, not legal or compliance advice. Requirements depend on your employer's safety program, the state where you work, and the regulations that apply at your site. Data Center Training is not affiliated with OSHA or NFPA.

## Train Your Team on Electrical Safety

Self-paced electrical safety courses for data center power equipment, with a certificate of completion for every learner.

- [See the Power Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/training/osha-electrical-safety-training.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
