# Preventive Maintenance Training: Courses for Technicians and Planners

Training · Operations

Preventive maintenance is where reliability is won or lost, and it depends on two skills: planning the right work and doing it right. Here is what preventive maintenance training covers for technicians, maintenance planners, and managers, how predictive maintenance fits in, and a course path that applies to data centers and any facility with critical equipment.

9 min read Beginner to intermediate Updated October 2026

On this page

1. [Training by role](https://datacentertraining.us/training/preventive-maintenance-training.html#who)
2. [Maintenance planner training](https://datacentertraining.us/training/preventive-maintenance-training.html#planner)
3. [Technician PM training](https://datacentertraining.us/training/preventive-maintenance-training.html#technician)
4. [Predictive maintenance training](https://datacentertraining.us/training/preventive-maintenance-training.html#predictive)
5. [PM in critical facilities](https://datacentertraining.us/training/preventive-maintenance-training.html#critical)
6. [Preventive maintenance courses](https://datacentertraining.us/training/preventive-maintenance-training.html#courses)
7. [FAQ](https://datacentertraining.us/training/preventive-maintenance-training.html#faq)
8. [Sources](https://datacentertraining.us/training/preventive-maintenance-training.html#sources)

[**Test yourself**Take the Operations & Monitoring quiz.](https://datacentertraining.us/quizzes/operations-quiz.html)

**Short answer:** Preventive maintenance training teaches how to keep equipment reliable through scheduled inspection, testing, and servicing. Technician training covers the tasks themselves for mechanical, electrical, and building systems, done safely and recorded properly. Maintenance planner training covers building job plans, setting frequencies, scheduling by calendar or operating hours in a CMMS, coordinating outages, and managing backlog. Manager training covers program design and KPIs.

Key takeaways

- Technicians, planners, and managers each need different preventive maintenance training.
- Planning decides what work is done and how; scheduling decides when. Both are learnable skills.
- Predictive maintenance (thermography, vibration, oil analysis) is the next step after a solid PM program.
- In critical facilities, PM training must include safe isolation, change control, and redundancy checks.
- Online courses cover the methods; site training covers your equipment and your CMMS.

## Preventive maintenance training by role

**What each role needs from preventive maintenance training**

| Role | Focus |
| --- | --- |
| Maintenance technician | Performing PM tasks correctly and safely on mechanical, electrical, and building systems; recording as-found and as-left conditions |
| Maintenance planner | Job plans, task frequencies, parts and labor estimates, CMMS setup, scheduling, and backlog management |
| Maintenance supervisor or scheduler | Weekly schedules, crew assignments, outage coordination, and schedule compliance |
| Facility or operations manager | Program design, budgets, KPIs, and continuous improvement |

## Maintenance planner training

A maintenance planner prepares work so that technicians can do it efficiently and safely. Planner training typically covers:

- Building an asset hierarchy and ranking assets by criticality.
- Writing job plans with steps, tools, parts, permits, and estimated hours.
- Setting PM frequencies from manufacturer guidance, standards, and failure history.
- Choosing calendar, meter (operating hours), or condition triggers.
- Loading and maintaining the CMMS so work orders generate correctly.
- Building a weekly schedule against available labor and coordinating equipment outages.
- Measuring PM compliance, backlog, and planned-to-unplanned ratio.

For the full program view, read [how to build a data center maintenance program](https://datacentertraining.us/learn/data-center-maintenance-program.html).

## Preventive maintenance training for technicians

Technicians need to know the equipment, the task, and the safety controls. Mechanical systems training covers pumps, fans, motors, bearings, belts, valves, chillers, and air handlers. Electrical PM requires qualified-person training under NFPA 70E. Building systems cover roofs, envelopes, doors, and life safety equipment. Good PM training also teaches technicians to record useful data: a reading in the CMMS is worth more than "checked OK".

## Predictive maintenance training

Predictive maintenance uses measurements to find developing problems before they cause failures. The common techniques are infrared thermography for electrical connections, vibration analysis for rotating equipment, oil analysis for engines and compressors, ultrasonic testing for leaks and electrical discharge, and battery impedance trending. Each has its own certification paths for analysts. A technician who understands what the readings mean can spot a trend long before an alarm.

## Preventive maintenance in critical facilities

In a data center, hospital, or other critical facility, maintenance work is itself a risk. Training must include confirming redundancy before taking equipment out of service, working from approved methods of procedure, lockout/tagout, and returning equipment to normal with a verification step. Many outages happen during or right after maintenance, so these steps are part of the PM, not extras.

**How well do you know operations?** Ten questions on operations and monitoring.

[Take the Operations Quiz](https://datacentertraining.us/quizzes/operations-quiz.html)

## Preventive maintenance and planning courses

Online, self-paced courses with a certificate of completion, available for individuals or whole maintenance teams.

### [Preventive Maintenance Planning](https://datacentertraining.us/courses/preventive-maintenance-planning.html)

Operations · Modular Specialization

Reduce emergency repairs with a structured preventive maintenance program.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=preventive-maintenance-planning)
- [Add to Cart](https://datacentertraining.us/cart.html?add=preventive-maintenance-planning)

### [Mechanical Systems & Equipment Maintenance](https://datacentertraining.us/courses/mechanical-systems-maintenance.html)

Cooling & Efficiency · Modular Specialization

Hands-on mechanical maintenance — piping, chillers, and vibration diagnostics.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=mechanical-systems-maintenance)
- [Add to Cart](https://datacentertraining.us/cart.html?add=mechanical-systems-maintenance)

### [Building Maintenance Fundamentals](https://datacentertraining.us/courses/building-maintenance-fundamentals.html)

Operations · Modular Specialization

Core building maintenance fundamentals for facilities teams supporting critical infrastructure.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=building-maintenance-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=building-maintenance-fundamentals)

### [Generator Operations & Maintenance](https://datacentertraining.us/courses/generator-operations-maintenance.html)

Power & Electrical · Modular Specialization

Size, test, and maintain backup generators with confidence.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=generator-operations-maintenance)
- [Add to Cart](https://datacentertraining.us/cart.html?add=generator-operations-maintenance)

### [Roofing Systems Maintenance Fundamentals](https://datacentertraining.us/courses/roofing-systems-maintenance-fundamentals.html)

Operations · Modular Specialization

Preventive roofing maintenance to protect the facility below it.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=roofing-systems-maintenance-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=roofing-systems-maintenance-fundamentals)

Save 42% with the bundle

Operations & Reliability Bundle

10 courses · 44 hours · **$946.99** per seat, instead of ~~$1,633.90~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-operations-reliability)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

## Frequently asked questions

### What is preventive maintenance training?

Preventive maintenance training teaches how to keep equipment reliable through scheduled inspection, testing, and servicing. It covers the maintenance tasks themselves, safe work practices, recording results, and, for planners, how to build job plans and schedules in a CMMS.

### What does a maintenance planner do?

A maintenance planner prepares maintenance work before it is scheduled: defining the steps, tools, parts, permits, and labor needed, setting task frequencies, and keeping the CMMS accurate so technicians can work efficiently and safely.

### What is the difference between preventive and predictive maintenance?

Preventive maintenance is done on a fixed schedule, by calendar or operating hours. Predictive maintenance is triggered by measured condition, such as a rising temperature in a thermal scan or increasing vibration on a bearing.

### Is there a preventive maintenance certification?

There are professional certifications in maintenance and reliability, such as the Certified Maintenance and Reliability Professional (CMRP) from SMRP, and analyst certifications for predictive techniques like vibration and thermography. Course certificates document training in PM methods.

### Can I take preventive maintenance training online?

Yes. Planning methods, scheduling, frequencies, and equipment fundamentals are well suited to online courses. Hands-on skills on specific equipment come from site training and supervised work.

## Sources

- U.S. Department of Energy, [Operations and Maintenance Best Practices Guide](https://www.energy.gov/cmei/femp/articles/operations-and-maintenance-best-practices-guide-achieving-operational-efficiency).
- Society for Maintenance & Reliability Professionals, [CMRP certification](https://smrp.org/).
- NFPA, [NFPA 70B, Standard for Electrical Equipment Maintenance](https://www.nfpa.org/codes-and-standards/nfpa-70b-standard-development/70b).

## Keep learning

[Guide](https://datacentertraining.us/learn/data-center-maintenance-program.html)

### Data Center Maintenance Program

Build a program from asset list to KPIs.

Read the guide →

[Training](https://datacentertraining.us/training/generator-training.html)

### Generator Training

Standby generator operation and maintenance.

See the training →

[Guide](https://datacentertraining.us/learn/data-center-operations.html)

### Data Center Operations

MOPs, change control, and incidents.

Read the guide →

[Careers](https://datacentertraining.us/careers/critical-facilities-technician.html)

### Critical Facilities Technician

The role that performs most PM work.

See the role →

This page is general educational information. Follow the equipment manufacturer's instructions and your site's procedures for all maintenance work.

## Train Your Maintenance Team

Online preventive maintenance planning, mechanical, building, and generator maintenance courses with team seats and progress tracking.

- [See the Operations Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/training/preventive-maintenance-training.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
