# Data Center Switchgear Safety Training: Switching, Racking, and Arc Flash

Training · Electrical Safety

The switchgear room is where a data center's highest fault currents live, and where the most serious arc flash injuries happen. Operating it safely takes more than general electrical training. Here is what switchgear safety training covers, who needs it, and how sites cut the risk of the tasks that cause the most incidents.

10 min read Intermediate Updated October 2026

On this page

1. [What switchgear safety training covers](https://datacentertraining.us/training/switchgear-safety-training.html#what)
2. [Who needs it](https://datacentertraining.us/training/switchgear-safety-training.html#who)
3. [High-risk switchgear tasks](https://datacentertraining.us/training/switchgear-safety-training.html#tasks)
4. [Engineering controls that reduce risk](https://datacentertraining.us/training/switchgear-safety-training.html#controls)
5. [Switching procedures](https://datacentertraining.us/training/switchgear-safety-training.html#switching)
6. [Maintenance and 70B](https://datacentertraining.us/training/switchgear-safety-training.html#maintenance)
7. [Switchgear safety courses](https://datacentertraining.us/training/switchgear-safety-training.html#courses)
8. [FAQ](https://datacentertraining.us/training/switchgear-safety-training.html#faq)
9. [Sources](https://datacentertraining.us/training/switchgear-safety-training.html#sources)

[**Test yourself**Take the Power & Electrical quiz.](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

**Short answer:** Switchgear safety training teaches qualified electrical workers and operators to switch, rack, test, and maintain low- and medium-voltage switchgear without exposure to shock or arc flash. It covers the equipment and its labels, arc flash risk assessment under NFPA 70E, remote racking and remote operation, verifying absence of voltage, lockout/tagout with multiple sources, written switching procedures, and the maintenance condition of the gear under NFPA 70B.

Key takeaways

- Racking breakers, opening doors on energized gear, and testing for absence of voltage are the switchgear tasks most associated with arc flash incidents.
- Remote racking devices and remote open/close stations move the worker out of the arc flash boundary; training should make them the default.
- Arc flash labels are only valid if the equipment is maintained: NFPA 70B links maintenance condition to how a breaker clears a fault.
- Data center switchgear often has several sources (utility, generator, tie breakers), so switching follows written, peer-checked procedures.
- Medium voltage, low voltage, and DC switchgear need separate qualification.

## What switchgear safety training covers

- **Equipment:** the difference between switchgear, switchboards, and panelboards; draw-out and fixed breakers; protective relays and trip units; ties, mains, and feeders.
- **Hazards:** shock, arc flash, and arc blast; why available fault current and clearing time drive incident energy.
- **Labels and studies:** reading arc flash labels, the role of the arc flash risk assessment (often calculated under IEEE 1584), and what to do when a label is missing or out of date.
- **Work practices:** establishing an electrically safe work condition, lockout/tagout with multiple sources, testing for absence of voltage, energized work permits, and PPE selection under NFPA 70E.
- **Operation:** written switching procedures, peer checks, remote racking and remote operation, and what to do when a breaker does not respond as expected.
- **Emergency response:** rescue from electrical contact, and response to an arc flash or fire in the switchgear room.

## Who needs switchgear safety training?

Anyone who operates, racks, tests, or maintains switchgear must be a qualified person for that equipment and those tasks under NFPA 70E and OSHA. In a data center that usually means electricians, critical facilities technicians and shift engineers who perform switching, electrical testing contractors, and the commissioning agents who witness testing. Anyone who only enters the room, such as an HVAC technician passing through or a security officer on patrol, needs awareness of the boundaries and the rules for the room.

## The switchgear tasks with the highest arc flash risk

**High-risk switchgear tasks and how training addresses them**

| Task | Why it is risky | Training and controls |
| --- | --- | --- |
| Racking a draw-out breaker in or out | Misalignment or a closed breaker can fault at the stabs | Confirm the breaker is open, use a remote racking device, stand clear of the boundary |
| Opening or closing a breaker locally | A breaker failing on close into a fault | Remote operation where available; close doors and latches before operating |
| Testing for absence of voltage | The worker is inside the boundary before the gear is proven dead | Live-dead-live testing with rated meters, arc flash PPE until proven |
| Removing covers or opening compartments | Exposes live parts, especially line-side of the main | Treat as energized work unless every source is locked out |
| Infrared thermography through open doors | Exposure while gear is energized | Infrared windows or viewing ports installed in covers |

## Engineering controls that reduce switchgear risk

- **Remote racking devices** that let the operator rack a breaker from outside the arc flash boundary.
- **Remote open/close stations** or operation from the electrical power monitoring system.
- **Energy-reducing maintenance switching** that temporarily speeds up a breaker's trip during work. The NEC requires an energy-reducing method on breakers rated or adjustable to 1,200 A or more (NEC 240.87).
- **Arc-resistant switchgear** that directs arc products away from the operator when doors are closed and latched.
- **Infrared windows** for thermography without opening covers.
- **Permanently mounted absence-of-voltage testers** that confirm a de-energized state before the doors open.

Training should teach workers to use these controls first and PPE last, following the hierarchy of risk controls in NFPA 70E.

## Switching procedures in data centers

Data center switchgear usually has redundant sources: two utility feeds, generators, tie breakers, and sometimes a main-tie-main arrangement. One wrong operation can drop the critical load or parallel sources that must never be paralleled. Good sites run every switching operation from a written method of procedure (MOP) or switching order, with each step read aloud by one person and performed and confirmed by another, and with the one-line diagram on hand. Training should practice this on the site's own one-lines, not a generic example.

## Switchgear maintenance and NFPA 70B

Arc flash calculations assume that breakers trip as designed. A breaker that has not been exercised or tested can trip slowly, which raises incident energy far above the label. NFPA 70B, Standard for Electrical Equipment Maintenance, requires an electrical maintenance program and links maintenance intervals to the equipment's condition. Switchgear training should cover what deferred maintenance means for the person standing in front of the gear, and our [maintenance program guide](https://datacentertraining.us/learn/data-center-maintenance-program.html) covers how to schedule the work.

**Main, tie, or feeder?** Ten questions on power and electrical systems.

[Take the Power Quiz](https://datacentertraining.us/quizzes/power-electrical-quiz.html)

## Switchgear and power distribution safety courses

### [Data Center Arc Flash Safety Training](https://datacentertraining.us/courses/data-center-arc-flash-safety.html)

Power & Electrical · Modular Specialization · NFPA 70E

NFPA 70E arc flash safety specific to data center switchgear and power distribution.

2 hrs

$99.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-arc-flash-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-arc-flash-safety)

### [Data Center Electrical Safety Training](https://datacentertraining.us/courses/data-center-electrical-safety.html)

Power & Electrical · Modular Specialization

Foundational electrical safety practices for anyone working around data center power systems.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=data-center-electrical-safety)
- [Add to Cart](https://datacentertraining.us/cart.html?add=data-center-electrical-safety)

### [Power Distribution Systems Fundamentals](https://datacentertraining.us/courses/power-distribution-systems-fundamentals.html)

Power & Electrical · Modular Specialization

Core power distribution theory behind PDUs, panels, and branch circuits.

4 hrs

$149.99

- [Enroll](https://datacentertraining.us/checkout.html?item=power-distribution-systems-fundamentals)
- [Add to Cart](https://datacentertraining.us/cart.html?add=power-distribution-systems-fundamentals)

Save 47% with the bundle

Power & Electrical Systems Bundle

13 courses · 45 hours · **$986.99** per seat, instead of ~~$1,853.87~~ bought separately

- [Enroll in the Bundle](https://datacentertraining.us/checkout.html?item=bundle-power-electrical)
- [Compare Bundles](https://datacentertraining.us/bundles.html)

## Frequently asked questions

### What is switchgear safety training?

Switchgear safety training teaches qualified workers to operate, rack, test, and maintain switchgear without exposure to shock or arc flash. It covers the equipment, arc flash labels and risk assessment, lockout/tagout with multiple sources, testing for absence of voltage, remote racking, written switching procedures, and PPE under NFPA 70E.

### Who is allowed to operate switchgear in a data center?

Only persons qualified under NFPA 70E and OSHA for that equipment and those tasks, as determined and documented by the employer. In data centers that usually means electricians and trained critical facilities technicians following written switching procedures.

### Why is racking a breaker dangerous?

Racking moves the breaker's primary contacts onto or off energized bus. If the breaker is closed, misaligned, or damaged, an arc can form at the stabs. Remote racking devices let the worker stay outside the arc flash boundary.

### Does switchgear maintenance affect arc flash risk?

Yes. Arc flash incident energy depends on how fast protective devices clear a fault. A poorly maintained breaker may trip slower than designed, so the actual incident energy can be much higher than the label shows.

### Is switchgear training different for medium voltage?

Yes. Medium-voltage switchgear has different equipment, approach boundaries, test instruments, and grounding practices. Workers need separate qualification for medium voltage, low voltage, and DC equipment.

## Sources

- NFPA, [NFPA 70E, Standard for Electrical Safety in the Workplace](https://www.nfpa.org/codes-and-standards/nfpa-70e-standard-development/70e).
- NFPA, [NFPA 70B, Standard for Electrical Equipment Maintenance](https://www.nfpa.org/codes-and-standards/nfpa-70b-standard-development/70b).
- IEEE, [IEEE 1584, Guide for Performing Arc-Flash Hazard Calculations](https://standards.ieee.org/ieee/1584/5768/).
- OSHA, [Electrical safety topic page](https://www.osha.gov/electrical).

## Keep learning

[Training](https://datacentertraining.us/training/arc-flash-training.html)

### Arc Flash Training

Boundaries, labels, PPE, and requirements.

See the training →

[Training](https://datacentertraining.us/training/data-center-electrical-safety-training.html)

### Data Center Electrical Safety Training

NFPA 70E, OSHA, and in-house programs.

See the training →

[Training](https://datacentertraining.us/training/lockout-tagout-training.html)

### Lockout/Tagout Training

Controlling hazardous energy in critical facilities.

See the training →

[Guide](https://datacentertraining.us/learn/data-center-power.html)

### How Data Center Power Works

From utility service to rack PDU.

Read the guide →

This page is general educational information, not engineering advice. Follow your site's electrical safety program, switching procedures, and the equipment manufacturer's instructions.

## Train Your Electrical Team

Online arc flash, electrical safety, and power distribution courses for data center electricians and critical facilities technicians.

- [See the Power & Electrical Bundle](https://datacentertraining.us/bundles.html)
- [Browse All Courses](https://datacentertraining.us/courses.html)
- [Call 1-866-429-6742](tel:18664296742)

---

Markdown version of https://datacentertraining.us/training/switchgear-safety-training.html · For AI agents: [llms.txt](https://datacentertraining.us/llms.txt) · [Developer portal](https://datacentertraining.us/developers/)
